  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f978e4f-d9a1-4d9e-bc36-d81552f974c3}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7da8985-5ee5-4ed3-9a31-dff69e67245f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ec9ec5-a621-4a01-b359-c6d248c60c6c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdb58a76-eed9-4622-ba19-bdb79627384a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b5e173-faee-4032-8495-723b20e00bb6}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b57af7e-db1f-4e18-abc5-72f7ed00b189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f089508c-4e83-4b85-826a-f435b34a2b48}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd262bce-08c4-41cf-a406-bc07a491484f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b57af7e-db1f-4e18-abc5-72f7ed00b189}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49b5e173-faee-4032-8495-723b20e00bb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c113662-478a-480a-866c-b1711d06130d}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6b46e7c-b8c8-447f-9117-e06414989129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b77f09b-640f-45b6-82f3-bf2bda94be76}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ad7f26-bba7-4194-be18-1a0dba5d9cda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4e86a54-fa39-4a15-967e-5338be6e92ae}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {223dc66e-ff8e-4139-ae95-5ec87f47f89f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cc58a95-c801-4543-ad60-9ef019d0be02}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b774a85c-194b-444b-ade0-fc46101bf785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {977b898b-95a1-43d8-9468-1a5a1e6884fd}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5d29843-9e20-4727-9d5a-3ee9d9615c34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {b9297378-5383-4d86-bbba-b14c2851bd13}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {6316bea5-a599-4e94-aed7-1c8e59d4ff31}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf449edd-728a-47dc-9e43-0bbbfea72c10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {664cbd05-0ee2-41f0-8418-039bb37b4188}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {919bf1b2-9fdf-41ed-aba3-6398f4bcba41}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9e354d9-3555-4e9b-8d1c-3b73c6bb1c57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba0faee-e030-4999-a98e-98ed34060463}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86ce9a3-2ec5-4eaf-b968-40b0cc3d0d63}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 52, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7af47fc2-a91f-4340-99f5-64aa3fe3b381}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b463e207-e69e-444b-9f5b-2f390e9d8813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2753c52d-bab5-481f-b15c-43d59376ebff}, !- Handle
  Mech_ZN_1_FLR_2_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a90eb999-e6ab-4c8e-bc69-908a433e8d10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30607ea2-9d70-41f8-bd93-ab2348211f5b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d52dfa0-1e37-4c38-ab15-2a179bc8be27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86b3ec9e-70da-45b9-88ec-c186d74fec03}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76e68563-b61f-4e0b-978c-80a14c518def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adfa9288-7111-4e3b-9db0-49a42937365d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19bf016f-824a-465f-aa28-1f28db16d8d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4217aa4c-5115-4f71-bb65-cbe931ba3caa}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6868680-d10b-4548-b4e2-80f5463b3b8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7870c4c4-a53a-406c-898f-10b8e2dedad3}, !- Handle
  Mech_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4ceaf47-871e-4f22-a139-489ec7c66e8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afa90ab8-57a3-461b-9c47-a2388c065125}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca3416ae-d9ea-4668-89b5-9afd799599d9}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62aa6059-725b-43b6-bf11-c4773bd2ed90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8151cef-fcc6-4a71-b385-e84a378741f8}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd556cbb-f150-425c-9269-322d2e389a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.05, 2.548265,                    !- X,Y,Z Vertex 1 {m}
  15, 11.05, 1.1,                         !- X,Y,Z Vertex 2 {m}
  15, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  15, 13.95, 2.548265;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ed895b1-4958-4819-8e3b-9f872370a043}, !- Handle
  Bathrooms_ZN_1_FLR_2_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b5a060e-6fa6-4454-87fa-ecb380cd2178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {b9e708a1-62ee-4155-bfe8-19ccc8eba751}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {d5d29843-9e20-4727-9d5a-3ee9d9615c34}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {977b898b-95a1-43d8-9468-1a5a1e6884fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a78068a-3420-4400-b553-bec97d14fdd3}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ad06bb-2d9d-4d53-b2b1-da82dbeafde1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {871a9521-9666-4a45-a89c-e35bc7ca7134}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c836a5cc-7811-45b3-a72c-9f26d4a499ac}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2233632-78e4-485c-9279-d12d93fcd013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8889bc66-eb1b-445e-a3d5-180b1533342d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3ccb0a3-6522-43bb-87b1-1127ff5bdecf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.0322328,                    !- X,Y,Z Vertex 2 {m}
  36.129358, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  36.129358, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8889bc64-eb3d-615e-a1d5-180b1531142d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3ccb0a3-6522-43bb-87b1-1127ff5bdecf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.910158, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  34.910158, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  18.089516, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  18.089516, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8889bd46-eb1d-226e-a6b5-141b1533315b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3ccb0a3-6522-43bb-87b1-1127ff5bdecf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.870316, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  16.870316, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.0322328,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1220f768-6895-4ead-87ab-aae269648236}, !- Handle
  Mech_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d96f6c6-48a4-4324-93c7-073c34c449eb}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27588e55-c2d5-470c-9b32-73c4de4f45ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ad06bb-2d9d-4d53-b2b1-da82dbeafde1}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a78068a-3420-4400-b553-bec97d14fdd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9898d8ed-8753-4b9c-aabd-1b92d8eb7864}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7da8985-5ee5-4ed3-9a31-dff69e67245f}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f978e4f-d9a1-4d9e-bc36-d81552f974c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e284ac-d308-4dfb-8c53-09888fb95bb4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62454a50-cadd-44f5-93cb-297b45d3a5db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd262bce-08c4-41cf-a406-bc07a491484f}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f089508c-4e83-4b85-826a-f435b34a2b48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b8276f-bb86-4d6b-b050-3592565727d9}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48ae50be-3ec4-4511-af74-3ae569bea3ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62acb3e9-a9e6-4966-83cf-b57ae84ecc9f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9a07a88-3233-49e6-99a8-451fac8795ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d15803a7-01b6-4086-bd2e-2c70d986dadb}, !- Handle
  Bathrooms_ZN_1_FLR_2_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e8b33f7-5d8f-4691-8dd7-a4c0f42ef067}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {056be3be-603a-4f0e-965c-8bb93b2f76f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66351f52-63a1-4422-a942-09e4a8766896}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b80994f-7a88-47b0-9385-e46d51453c8b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ce9e0df-1c33-4848-8da9-9a0ee84fb242}, !- Handle
  Offices_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5369e258-7bb4-4a02-95fe-ed4b5454165d}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f55f0b01-8296-47da-b902-24c71ea81be2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40001d05-dd56-4d57-84c7-33afd84e7f8f}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbbdc2c5-5d13-41a9-9360-6194c5343709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {5314fbc0-7ed3-43a0-b970-cc3fd91c9b2e}; !- Handle

OS:ClimateZones,
  {720e48d5-3e39-4089-bcc5-d6ea3fef2524}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {593589dc-a39c-4c3f-8a48-10177e3bd7a7}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:RadianceParameters,
  {1ab78675-f9f8-4787-b480-1d4af21d509b}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {5fc91d32-62d1-4843-8eb9-fe1bb39c3184}; !- Handle

OS:OutputControl:ReportingTolerances,
  {2db18f72-015b-4267-8403-e069a8884a77}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {39fe6880-fe4d-41d6-91da-51277493eaf3}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {1d4ad40d-960f-4565-bfce-f00afd033d5f}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {930be9d5-f77e-4930-acab-0d971021f35b}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {6dc521aa-b2df-4d32-8f6c-17192b3d41c6}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6dc548a8-4c6e-4377-b6b5-ab94fb303c99}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:BuildingStory,
  {7706be27-4082-4c44-abfd-979f50d9e943}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {4d821eda-b5ee-48d5-86db-89d8b7c292a0}, !- Handle
  Building Story 2,                       !- Name
  4,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {439f9922-9102-4ef3-94bd-e7d978ea6e94}, !- Handle
  TZ-Offices_ZN_1_FLR_1,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {942548a8-cfac-4880-a0ee-bba0a0de0b87}, !- Zone Air Inlet Port List
  {7cead22c-7553-45be-a5de-62d9075a74e2}, !- Zone Air Exhaust Port List
  {ce89279a-590e-4a5b-9a0b-f20aae879c7e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bfdd7d0-a22c-4ae0-a7ee-7b4de06baf3f}, !- Handle
  Node 1,                                 !- Name
  {ce89279a-590e-4a5b-9a0b-f20aae879c7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce89279a-590e-4a5b-9a0b-f20aae879c7e}, !- Handle
  {c56e2c59-5ba1-449a-bbee-357d30d2e5d4}, !- Name
  {439f9922-9102-4ef3-94bd-e7d978ea6e94}, !- Source Object
  11,                                     !- Outlet Port
  {9bfdd7d0-a22c-4ae0-a7ee-7b4de06baf3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {942548a8-cfac-4880-a0ee-bba0a0de0b87}, !- Handle
  {577ad263-130a-4364-83e1-4382792dda25}, !- Name
  {439f9922-9102-4ef3-94bd-e7d978ea6e94}; !- HVAC Component

OS:PortList,
  {7cead22c-7553-45be-a5de-62d9075a74e2}, !- Handle
  {c15a8d17-b2e3-45c2-a874-bd9f66207adb}, !- Name
  {439f9922-9102-4ef3-94bd-e7d978ea6e94}; !- HVAC Component

OS:Sizing:Zone,
  {cea8f8f0-d69e-46ba-8588-be6d98e83560}, !- Handle
  {439f9922-9102-4ef3-94bd-e7d978ea6e94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5332d42-6bf4-4284-84b8-1422a41b157c}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {439f9922-9102-4ef3-94bd-e7d978ea6e94}; !- Thermal Zone

OS:ThermalZone,
  {997c0baf-eda3-4484-86ac-1c42f5be0516}, !- Handle
  TZ-Mult_Class_2_Pod_2_ZN_1_FLR_2,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcead9ec-8439-4509-ac83-14e166e7c83f}, !- Zone Air Inlet Port List
  {70c79fd2-bfdc-4531-ab9c-ff00d15ca83e}, !- Zone Air Exhaust Port List
  {6a89b54b-f50a-43fb-a880-be91e20664b3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b793aad9-0eed-44f8-a74d-ac5de1ad2a56}, !- Handle
  Node 2,                                 !- Name
  {6a89b54b-f50a-43fb-a880-be91e20664b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a89b54b-f50a-43fb-a880-be91e20664b3}, !- Handle
  {0e7053b6-d35f-4da8-8d83-2a34114ee248}, !- Name
  {997c0baf-eda3-4484-86ac-1c42f5be0516}, !- Source Object
  11,                                     !- Outlet Port
  {b793aad9-0eed-44f8-a74d-ac5de1ad2a56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcead9ec-8439-4509-ac83-14e166e7c83f}, !- Handle
  {2ea5aba4-feaa-44f9-92ce-050c912e9ac7}, !- Name
  {997c0baf-eda3-4484-86ac-1c42f5be0516}; !- HVAC Component

OS:PortList,
  {70c79fd2-bfdc-4531-ab9c-ff00d15ca83e}, !- Handle
  {f6652284-ecec-4a4f-b560-ec5a5b44c0ad}, !- Name
  {997c0baf-eda3-4484-86ac-1c42f5be0516}; !- HVAC Component

OS:Sizing:Zone,
  {045b81ba-8f72-4207-89df-77cc0b4a5b52}, !- Handle
  {997c0baf-eda3-4484-86ac-1c42f5be0516}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad4bbdc1-e789-416c-8ab7-448ae9666a86}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {997c0baf-eda3-4484-86ac-1c42f5be0516}; !- Thermal Zone

OS:ThermalZone,
  {b574940f-c316-48f9-be1b-8229c3f14c79}, !- Handle
  TZ-Corridor_Pod_1_ZN_1_FLR_1,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8d1f765-ca8a-4419-b97e-3cbfeefe86b4}, !- Zone Air Inlet Port List
  {ac6745aa-a773-4f90-b544-c7f1ce2e3dbd}, !- Zone Air Exhaust Port List
  {363da968-8efb-4eea-8e9f-a6253d85de0d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44b1418f-9049-40d3-abcf-d31a60c4502a}, !- Handle
  Node 3,                                 !- Name
  {363da968-8efb-4eea-8e9f-a6253d85de0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {363da968-8efb-4eea-8e9f-a6253d85de0d}, !- Handle
  {9d3b4f87-011e-4f94-a750-baa34b84d961}, !- Name
  {b574940f-c316-48f9-be1b-8229c3f14c79}, !- Source Object
  11,                                     !- Outlet Port
  {44b1418f-9049-40d3-abcf-d31a60c4502a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8d1f765-ca8a-4419-b97e-3cbfeefe86b4}, !- Handle
  {f8ea5c6e-eca0-455e-a186-c59c7624408b}, !- Name
  {b574940f-c316-48f9-be1b-8229c3f14c79}; !- HVAC Component

OS:PortList,
  {ac6745aa-a773-4f90-b544-c7f1ce2e3dbd}, !- Handle
  {b045b250-0841-4c71-8355-05694803ae8b}, !- Name
  {b574940f-c316-48f9-be1b-8229c3f14c79}; !- HVAC Component

OS:Sizing:Zone,
  {7528adc4-37c3-4528-a3bb-8e1b665981c0}, !- Handle
  {b574940f-c316-48f9-be1b-8229c3f14c79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3fd8d598-7cf4-43a5-88b5-7143f8a8ad26}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {b574940f-c316-48f9-be1b-8229c3f14c79}; !- Thermal Zone

OS:ThermalZone,
  {f0e0682e-320f-42b5-a8b3-a7312d8b991d}, !- Handle
  TZ-Lobby_ZN_1_FLR_2,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e81500e1-66c5-4a31-a52c-d0146eddadff}, !- Zone Air Inlet Port List
  {ea673601-e687-4c0f-a393-2befd3499646}, !- Zone Air Exhaust Port List
  {9578b31c-968d-4fc5-b5df-3741ce2f0c8b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd37c8e1-848e-4041-b607-b56af9882752}, !- Handle
  Node 4,                                 !- Name
  {9578b31c-968d-4fc5-b5df-3741ce2f0c8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9578b31c-968d-4fc5-b5df-3741ce2f0c8b}, !- Handle
  {ca72fdd0-1774-48e2-8d6c-3099eb603c18}, !- Name
  {f0e0682e-320f-42b5-a8b3-a7312d8b991d}, !- Source Object
  11,                                     !- Outlet Port
  {fd37c8e1-848e-4041-b607-b56af9882752}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e81500e1-66c5-4a31-a52c-d0146eddadff}, !- Handle
  {9b366ad6-4420-46fc-b740-d2d09c7a735a}, !- Name
  {f0e0682e-320f-42b5-a8b3-a7312d8b991d}; !- HVAC Component

OS:PortList,
  {ea673601-e687-4c0f-a393-2befd3499646}, !- Handle
  {6d90c046-753a-42a0-bb31-ce031694ccdb}, !- Name
  {f0e0682e-320f-42b5-a8b3-a7312d8b991d}; !- HVAC Component

OS:Sizing:Zone,
  {d4700ca1-4610-4d82-a978-1d9fffeee4d6}, !- Handle
  {f0e0682e-320f-42b5-a8b3-a7312d8b991d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b912ae1b-54b6-455a-8d4b-cf632db857a8}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {f0e0682e-320f-42b5-a8b3-a7312d8b991d}; !- Thermal Zone

OS:ThermalZone,
  {bfcd018a-dc29-4301-93ea-9f97672705c9}, !- Handle
  TZ-Corridor_Pod_3_ZN_1_FLR_2,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07922fd5-22e2-4b3e-9e5f-cd220cd2bd42}, !- Zone Air Inlet Port List
  {b9bdaed8-f2ba-4d45-8898-decd8aa1edcf}, !- Zone Air Exhaust Port List
  {606c1309-2c5d-4424-9fa3-f85ed81f5dba}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4dfac12b-c3a0-4ff2-957b-16f4cca017ae}, !- Handle
  Node 5,                                 !- Name
  {606c1309-2c5d-4424-9fa3-f85ed81f5dba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {606c1309-2c5d-4424-9fa3-f85ed81f5dba}, !- Handle
  {4a26c215-1ba2-4f04-a606-474999eb5cba}, !- Name
  {bfcd018a-dc29-4301-93ea-9f97672705c9}, !- Source Object
  11,                                     !- Outlet Port
  {4dfac12b-c3a0-4ff2-957b-16f4cca017ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07922fd5-22e2-4b3e-9e5f-cd220cd2bd42}, !- Handle
  {9ca5cb01-1669-4510-8f46-93478432b9bc}, !- Name
  {bfcd018a-dc29-4301-93ea-9f97672705c9}; !- HVAC Component

OS:PortList,
  {b9bdaed8-f2ba-4d45-8898-decd8aa1edcf}, !- Handle
  {c2e243ad-063b-4bee-9a6e-408dbf853f45}, !- Name
  {bfcd018a-dc29-4301-93ea-9f97672705c9}; !- HVAC Component

OS:Sizing:Zone,
  {c56b1418-4228-4483-93d8-8da726bb0761}, !- Handle
  {bfcd018a-dc29-4301-93ea-9f97672705c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f8fd4e86-0516-4294-946c-bd0f9619d7bc}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {bfcd018a-dc29-4301-93ea-9f97672705c9}; !- Thermal Zone

OS:ThermalZone,
  {04eaf712-79c4-4d51-901f-66b3719367a5}, !- Handle
  TZ-Mult_Class_2_Pod_3_ZN_1_FLR_1,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75389563-1beb-4a89-b41b-24b8a1d1a52e}, !- Zone Air Inlet Port List
  {5c6b0f14-6520-4d4b-b791-17d0e9e734d6}, !- Zone Air Exhaust Port List
  {638116a6-32d9-4ac4-ad8f-65e4e8fa8df4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f700272-9a7f-4a59-b168-274432567d85}, !- Handle
  Node 6,                                 !- Name
  {638116a6-32d9-4ac4-ad8f-65e4e8fa8df4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {638116a6-32d9-4ac4-ad8f-65e4e8fa8df4}, !- Handle
  {024d1a43-a7c7-435b-8f3d-12c05b5d7cd4}, !- Name
  {04eaf712-79c4-4d51-901f-66b3719367a5}, !- Source Object
  11,                                     !- Outlet Port
  {3f700272-9a7f-4a59-b168-274432567d85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75389563-1beb-4a89-b41b-24b8a1d1a52e}, !- Handle
  {d2a395e0-9715-4e93-b5e4-741affec2039}, !- Name
  {04eaf712-79c4-4d51-901f-66b3719367a5}; !- HVAC Component

OS:PortList,
  {5c6b0f14-6520-4d4b-b791-17d0e9e734d6}, !- Handle
  {ea429788-fb3c-4116-b986-a21a5ca6df95}, !- Name
  {04eaf712-79c4-4d51-901f-66b3719367a5}; !- HVAC Component

OS:Sizing:Zone,
  {f6139b39-7af0-4eeb-8dd6-478670764464}, !- Handle
  {04eaf712-79c4-4d51-901f-66b3719367a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8451c81-784e-4508-8fe0-53c6451c74ae}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {04eaf712-79c4-4d51-901f-66b3719367a5}; !- Thermal Zone

OS:ThermalZone,
  {87dbdcf0-2501-4873-a3d1-5247ceedc3d9}, !- Handle
  TZ-Corner_Class_2_Pod_1_ZN_1_FLR_1,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b762212c-0fec-461b-ba9a-bce7c05d3551}, !- Zone Air Inlet Port List
  {9904b708-00d1-4599-bf8d-1bbaf7bd9ee0}, !- Zone Air Exhaust Port List
  {fe578b85-3c9a-4899-888d-6c022c133ac6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3dfb2e73-0194-46b6-82d3-47c14e4e974a}, !- Handle
  Node 7,                                 !- Name
  {fe578b85-3c9a-4899-888d-6c022c133ac6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe578b85-3c9a-4899-888d-6c022c133ac6}, !- Handle
  {89402208-1a8d-4ade-a82d-0ca42ea08025}, !- Name
  {87dbdcf0-2501-4873-a3d1-5247ceedc3d9}, !- Source Object
  11,                                     !- Outlet Port
  {3dfb2e73-0194-46b6-82d3-47c14e4e974a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b762212c-0fec-461b-ba9a-bce7c05d3551}, !- Handle
  {f0a267d1-4029-415c-8414-1fac7b796a09}, !- Name
  {87dbdcf0-2501-4873-a3d1-5247ceedc3d9}; !- HVAC Component

OS:PortList,
  {9904b708-00d1-4599-bf8d-1bbaf7bd9ee0}, !- Handle
  {ce57d980-644c-46f2-8d97-17d7bfed8a93}, !- Name
  {87dbdcf0-2501-4873-a3d1-5247ceedc3d9}; !- HVAC Component

OS:Sizing:Zone,
  {4b6126e7-3e95-44a5-b117-6239c4e23363}, !- Handle
  {87dbdcf0-2501-4873-a3d1-5247ceedc3d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {684e209f-0a29-4910-aa68-5cbb2c795e56}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {87dbdcf0-2501-4873-a3d1-5247ceedc3d9}; !- Thermal Zone

OS:ThermalZone,
  {85d90074-4133-4874-a72f-73553005422d}, !- Handle
  TZ-Main_Corridor_ZN_1_FLR_2,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c5422c2-cd53-4c3b-a21f-7c83012824a3}, !- Zone Air Inlet Port List
  {ef619a3b-2e52-43a4-a432-6fe328077da1}, !- Zone Air Exhaust Port List
  {7d30338f-455e-4c4c-bf67-a60b483e52a2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d061666-0df9-45ec-93a7-2d0963bf5fbe}, !- Handle
  Node 8,                                 !- Name
  {7d30338f-455e-4c4c-bf67-a60b483e52a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d30338f-455e-4c4c-bf67-a60b483e52a2}, !- Handle
  {da23ff87-84ea-4031-9ea6-5016f59d121b}, !- Name
  {85d90074-4133-4874-a72f-73553005422d}, !- Source Object
  11,                                     !- Outlet Port
  {0d061666-0df9-45ec-93a7-2d0963bf5fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c5422c2-cd53-4c3b-a21f-7c83012824a3}, !- Handle
  {fa5137ed-aa0b-4559-9ac9-7db8c85bfc8f}, !- Name
  {85d90074-4133-4874-a72f-73553005422d}; !- HVAC Component

OS:PortList,
  {ef619a3b-2e52-43a4-a432-6fe328077da1}, !- Handle
  {f1288490-c4e3-4680-a588-9856d33f50d3}, !- Name
  {85d90074-4133-4874-a72f-73553005422d}; !- HVAC Component

OS:Sizing:Zone,
  {bd782419-09af-4ce2-b694-d28bb799437a}, !- Handle
  {85d90074-4133-4874-a72f-73553005422d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af25cd8a-4aef-41d2-a723-ccf1980f50ed}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {85d90074-4133-4874-a72f-73553005422d}; !- Thermal Zone

OS:ThermalZone,
  {e2ca0831-5ff3-4e15-a585-183fbabdf241}, !- Handle
  TZ-Mult_Class_2_Pod_1_ZN_1_FLR_2,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0858d3fd-f110-41dd-83f9-7b5427297877}, !- Zone Air Inlet Port List
  {a33cae01-8291-41ea-8efd-4253e5c78edf}, !- Zone Air Exhaust Port List
  {5be0da48-2926-4628-9661-926f040707f5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {408ca5d7-4772-4e59-ba12-aa735b5b5648}, !- Handle
  Node 9,                                 !- Name
  {5be0da48-2926-4628-9661-926f040707f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5be0da48-2926-4628-9661-926f040707f5}, !- Handle
  {10df4270-85c6-49af-b1cd-595e6eb4ad08}, !- Name
  {e2ca0831-5ff3-4e15-a585-183fbabdf241}, !- Source Object
  11,                                     !- Outlet Port
  {408ca5d7-4772-4e59-ba12-aa735b5b5648}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0858d3fd-f110-41dd-83f9-7b5427297877}, !- Handle
  {21b55a91-27b5-4590-be72-1275d17e0143}, !- Name
  {e2ca0831-5ff3-4e15-a585-183fbabdf241}; !- HVAC Component

OS:PortList,
  {a33cae01-8291-41ea-8efd-4253e5c78edf}, !- Handle
  {5ea3463d-b1d6-4557-a500-c02b8fe2365d}, !- Name
  {e2ca0831-5ff3-4e15-a585-183fbabdf241}; !- HVAC Component

OS:Sizing:Zone,
  {bbea4b46-c02a-48ad-b8f2-95a874fea0af}, !- Handle
  {e2ca0831-5ff3-4e15-a585-183fbabdf241}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1595b0c-5f91-4c5c-b7e6-74b10bd65bcf}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {e2ca0831-5ff3-4e15-a585-183fbabdf241}; !- Thermal Zone

OS:ThermalZone,
  {334106e6-7fa8-464d-bb8e-68a781876bf7}, !- Handle
  TZ-Corner_Class_1_Pod_1_ZN_1_FLR_1,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a618a34-dfa0-4d7b-950d-ebf49d539276}, !- Zone Air Inlet Port List
  {daf31256-e493-4767-ae73-d28ca536bfc0}, !- Zone Air Exhaust Port List
  {7eb77086-885f-46e6-bd9c-72b2cc86f3be}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {264d4936-a06c-4311-b9a9-1f5775364620}, !- Handle
  Node 10,                                !- Name
  {7eb77086-885f-46e6-bd9c-72b2cc86f3be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7eb77086-885f-46e6-bd9c-72b2cc86f3be}, !- Handle
  {e1e9d9ee-fd19-4da3-a210-aa3a37f1c494}, !- Name
  {334106e6-7fa8-464d-bb8e-68a781876bf7}, !- Source Object
  11,                                     !- Outlet Port
  {264d4936-a06c-4311-b9a9-1f5775364620}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a618a34-dfa0-4d7b-950d-ebf49d539276}, !- Handle
  {1c72705d-c403-4155-9390-7bd72456c65e}, !- Name
  {334106e6-7fa8-464d-bb8e-68a781876bf7}; !- HVAC Component

OS:PortList,
  {daf31256-e493-4767-ae73-d28ca536bfc0}, !- Handle
  {caa778b5-b06f-4e69-a4a1-b4ec84c64b0c}, !- Name
  {334106e6-7fa8-464d-bb8e-68a781876bf7}; !- HVAC Component

OS:Sizing:Zone,
  {2c63b035-6cf7-4082-a765-6be509846f61}, !- Handle
  {334106e6-7fa8-464d-bb8e-68a781876bf7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3331818a-a328-43e6-9e10-5ad5ae0db930}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {334106e6-7fa8-464d-bb8e-68a781876bf7}; !- Thermal Zone

OS:ThermalZone,
  {fa128f38-a759-42c7-be91-e49ca27ad718}, !- Handle
  TZ-Main_Corridor_ZN_1_FLR_1,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc9077e6-f5c2-4b92-ab4c-2cc0ad15e1ef}, !- Zone Air Inlet Port List
  {4e86502a-0745-4656-9695-261ed94922c3}, !- Zone Air Exhaust Port List
  {2356f9de-0ab8-4b82-bb0a-65192a9b3407}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a36bae0-b2aa-4662-a68a-92400b753ab4}, !- Handle
  Node 11,                                !- Name
  {2356f9de-0ab8-4b82-bb0a-65192a9b3407}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2356f9de-0ab8-4b82-bb0a-65192a9b3407}, !- Handle
  {3f2dcf89-b073-4a44-b3d5-9b40cbd0400f}, !- Name
  {fa128f38-a759-42c7-be91-e49ca27ad718}, !- Source Object
  11,                                     !- Outlet Port
  {9a36bae0-b2aa-4662-a68a-92400b753ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc9077e6-f5c2-4b92-ab4c-2cc0ad15e1ef}, !- Handle
  {8e25d83c-1135-482b-a2ff-0aff0664108b}, !- Name
  {fa128f38-a759-42c7-be91-e49ca27ad718}; !- HVAC Component

OS:PortList,
  {4e86502a-0745-4656-9695-261ed94922c3}, !- Handle
  {2a8fde9d-ac0a-4cee-88fc-0855f1b8178c}, !- Name
  {fa128f38-a759-42c7-be91-e49ca27ad718}; !- HVAC Component

OS:Sizing:Zone,
  {a303d695-18ef-4a49-99c1-c9cdb3dab048}, !- Handle
  {fa128f38-a759-42c7-be91-e49ca27ad718}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6a80277c-8ddd-4193-92ab-4543972c729b}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {fa128f38-a759-42c7-be91-e49ca27ad718}; !- Thermal Zone

OS:ThermalZone,
  {2395d6e2-9c1b-46d3-8b59-4119b50265ea}, !- Handle
  TZ-Lobby_ZN_1_FLR_1,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9428c8d-4f72-40b8-93e4-c6aeb263d14c}, !- Zone Air Inlet Port List
  {dd6f2b21-5d1d-4149-8522-9d81f4b1e3e6}, !- Zone Air Exhaust Port List
  {d773b0aa-0d87-4b4f-b9e8-ea3552c131b2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f95fba29-12ba-45de-b2a6-26cb97b14ae7}, !- Handle
  Node 12,                                !- Name
  {d773b0aa-0d87-4b4f-b9e8-ea3552c131b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d773b0aa-0d87-4b4f-b9e8-ea3552c131b2}, !- Handle
  {73e672e2-db97-4626-9c6e-b224c82e3db7}, !- Name
  {2395d6e2-9c1b-46d3-8b59-4119b50265ea}, !- Source Object
  11,                                     !- Outlet Port
  {f95fba29-12ba-45de-b2a6-26cb97b14ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9428c8d-4f72-40b8-93e4-c6aeb263d14c}, !- Handle
  {fb5b3673-122e-4d7d-b293-90cc985dfcca}, !- Name
  {2395d6e2-9c1b-46d3-8b59-4119b50265ea}; !- HVAC Component

OS:PortList,
  {dd6f2b21-5d1d-4149-8522-9d81f4b1e3e6}, !- Handle
  {fc4f9631-c4bf-4891-89be-7c8b5314b22c}, !- Name
  {2395d6e2-9c1b-46d3-8b59-4119b50265ea}; !- HVAC Component

OS:Sizing:Zone,
  {31ca4915-074c-4507-8f38-3e3b335561b3}, !- Handle
  {2395d6e2-9c1b-46d3-8b59-4119b50265ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c8ddba56-753c-4ddf-b485-0a11d9b2c04a}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {2395d6e2-9c1b-46d3-8b59-4119b50265ea}; !- Thermal Zone

OS:ThermalZone,
  {e3c859b4-ab1b-4f06-abc7-f8d26740ec35}, !- Handle
  TZ-Mech_ZN_1_FLR_2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24618c5e-8030-4a5e-9479-db828ff3e8be}, !- Zone Air Inlet Port List
  {f9924f30-461b-4b39-bf6a-34ce6328587d}, !- Zone Air Exhaust Port List
  {f06b806f-9b06-42f6-8482-c0917fb4a9a5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ce1856b-f1c7-4191-aba5-0a91b38bb466}, !- Handle
  Node 13,                                !- Name
  {f06b806f-9b06-42f6-8482-c0917fb4a9a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f06b806f-9b06-42f6-8482-c0917fb4a9a5}, !- Handle
  {65f19238-0278-462c-a25e-d61f74566336}, !- Name
  {e3c859b4-ab1b-4f06-abc7-f8d26740ec35}, !- Source Object
  11,                                     !- Outlet Port
  {9ce1856b-f1c7-4191-aba5-0a91b38bb466}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24618c5e-8030-4a5e-9479-db828ff3e8be}, !- Handle
  {ec09d9bc-8c1c-429d-8073-2dbb6d4d31ac}, !- Name
  {e3c859b4-ab1b-4f06-abc7-f8d26740ec35}; !- HVAC Component

OS:PortList,
  {f9924f30-461b-4b39-bf6a-34ce6328587d}, !- Handle
  {3953a573-2bcc-4cf6-9f7e-677004eaca08}, !- Name
  {e3c859b4-ab1b-4f06-abc7-f8d26740ec35}; !- HVAC Component

OS:Sizing:Zone,
  {75c21af7-40e2-44fe-81fe-be88b130e89b}, !- Handle
  {e3c859b4-ab1b-4f06-abc7-f8d26740ec35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {870e73e1-a6c7-4480-b895-915411501e99}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {e3c859b4-ab1b-4f06-abc7-f8d26740ec35}; !- Thermal Zone

OS:ThermalZone,
  {35bbd16c-a576-4b50-8e6c-7c706609641a}, !- Handle
  TZ-Cafeteria_ZN_1_FLR_1,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65b1e130-a5e5-4e35-b386-45dd50e6df99}, !- Zone Air Inlet Port List
  {94f9179a-163a-4d04-ba5a-32a7f2bac0b3}, !- Zone Air Exhaust Port List
  {ddac1fc7-3bdd-45ed-9b5f-acc0c0c2acd3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2923fb82-3f45-4701-80e6-639ed51fdfd5}, !- Handle
  Node 14,                                !- Name
  {ddac1fc7-3bdd-45ed-9b5f-acc0c0c2acd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddac1fc7-3bdd-45ed-9b5f-acc0c0c2acd3}, !- Handle
  {d6b1fff6-793c-41b6-8e14-32c613f05d60}, !- Name
  {35bbd16c-a576-4b50-8e6c-7c706609641a}, !- Source Object
  11,                                     !- Outlet Port
  {2923fb82-3f45-4701-80e6-639ed51fdfd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65b1e130-a5e5-4e35-b386-45dd50e6df99}, !- Handle
  {d8a5edf5-31b9-4edb-a399-126ea25537c1}, !- Name
  {35bbd16c-a576-4b50-8e6c-7c706609641a}; !- HVAC Component

OS:PortList,
  {94f9179a-163a-4d04-ba5a-32a7f2bac0b3}, !- Handle
  {055674da-6807-4286-950c-6ee78ae6c716}, !- Name
  {35bbd16c-a576-4b50-8e6c-7c706609641a}; !- HVAC Component

OS:Sizing:Zone,
  {d247fb30-1b6c-4fbf-9266-840ed586f63a}, !- Handle
  {35bbd16c-a576-4b50-8e6c-7c706609641a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cee929cb-8270-4052-90a6-212ec0f3f675}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {35bbd16c-a576-4b50-8e6c-7c706609641a}; !- Thermal Zone

OS:ThermalZone,
  {c2a9991d-7af1-48dc-892a-075da68f263e}, !- Handle
  TZ-Corridor_Pod_3_ZN_1_FLR_1,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {083ff05b-615e-41f2-b537-543374127766}, !- Zone Air Inlet Port List
  {c473829e-e8b7-4517-a2f7-c688f4de5aa0}, !- Zone Air Exhaust Port List
  {452d7afb-8a79-4f21-b25f-b4b81c16637a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3c4be28-02d5-4b84-ba43-b129a5546ba9}, !- Handle
  Node 15,                                !- Name
  {452d7afb-8a79-4f21-b25f-b4b81c16637a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {452d7afb-8a79-4f21-b25f-b4b81c16637a}, !- Handle
  {1bb11169-414b-4e8e-94c4-d4bc53910181}, !- Name
  {c2a9991d-7af1-48dc-892a-075da68f263e}, !- Source Object
  11,                                     !- Outlet Port
  {a3c4be28-02d5-4b84-ba43-b129a5546ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {083ff05b-615e-41f2-b537-543374127766}, !- Handle
  {774ec0b1-3fc1-4237-9922-e6cd7c1262a8}, !- Name
  {c2a9991d-7af1-48dc-892a-075da68f263e}; !- HVAC Component

OS:PortList,
  {c473829e-e8b7-4517-a2f7-c688f4de5aa0}, !- Handle
  {f3f09c8c-a6dc-4f5d-a066-f067cc06d9fa}, !- Name
  {c2a9991d-7af1-48dc-892a-075da68f263e}; !- HVAC Component

OS:Sizing:Zone,
  {9717c87f-ef0e-427d-8adb-e374b6e74c12}, !- Handle
  {c2a9991d-7af1-48dc-892a-075da68f263e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1f1b64d7-1eb8-4b22-8804-cd77e8bfe55a}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {c2a9991d-7af1-48dc-892a-075da68f263e}; !- Thermal Zone

OS:ThermalZone,
  {061e41bd-a9f2-4d97-b515-1a0084af4d6a}, !- Handle
  TZ-Corner_Class_2_Pod_1_ZN_1_FLR_2,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b787768e-fcbe-42f4-b556-cea3a7892d60}, !- Zone Air Inlet Port List
  {438bd997-da5a-4475-bd88-9f9679c4c683}, !- Zone Air Exhaust Port List
  {f4e9b350-9c7e-45b9-8dde-6cd077d61c8d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42d9b8b3-aa13-4f4b-b264-3d3ca6155bcd}, !- Handle
  Node 16,                                !- Name
  {f4e9b350-9c7e-45b9-8dde-6cd077d61c8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4e9b350-9c7e-45b9-8dde-6cd077d61c8d}, !- Handle
  {e8dbf41d-14a8-4de3-9317-78f35a4e1aa9}, !- Name
  {061e41bd-a9f2-4d97-b515-1a0084af4d6a}, !- Source Object
  11,                                     !- Outlet Port
  {42d9b8b3-aa13-4f4b-b264-3d3ca6155bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b787768e-fcbe-42f4-b556-cea3a7892d60}, !- Handle
  {c1cc40ff-06aa-4eea-b960-6f9c64a77a5c}, !- Name
  {061e41bd-a9f2-4d97-b515-1a0084af4d6a}; !- HVAC Component

OS:PortList,
  {438bd997-da5a-4475-bd88-9f9679c4c683}, !- Handle
  {e1fd1113-d473-4cc3-85c2-c3679a57702f}, !- Name
  {061e41bd-a9f2-4d97-b515-1a0084af4d6a}; !- HVAC Component

OS:Sizing:Zone,
  {ffc80a09-cebb-46dc-9961-5b59e911f571}, !- Handle
  {061e41bd-a9f2-4d97-b515-1a0084af4d6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b8c1101-df03-434f-87a6-1c98a652dc46}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {061e41bd-a9f2-4d97-b515-1a0084af4d6a}; !- Thermal Zone

OS:ThermalZone,
  {9469ccad-9ba4-449d-a71e-3f2bddb806fb}, !- Handle
  TZ-Kitchen_ZN_1_FLR_1,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67e60421-2a8d-45ac-9e36-4b898e4afc7b}, !- Zone Air Inlet Port List
  {a762effa-a1fa-4a8a-a03a-99a4a69392b4}, !- Zone Air Exhaust Port List
  {02419d43-c59b-4747-94c4-1e901de4bdd8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6784366b-d412-47ac-9829-62b827a77651}, !- Handle
  Node 17,                                !- Name
  {02419d43-c59b-4747-94c4-1e901de4bdd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02419d43-c59b-4747-94c4-1e901de4bdd8}, !- Handle
  {62860642-716b-4e52-87e9-9b7bf3a4b8ff}, !- Name
  {9469ccad-9ba4-449d-a71e-3f2bddb806fb}, !- Source Object
  11,                                     !- Outlet Port
  {6784366b-d412-47ac-9829-62b827a77651}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67e60421-2a8d-45ac-9e36-4b898e4afc7b}, !- Handle
  {07c5ea1a-626a-4b2a-8d26-bd6cfeeac6b3}, !- Name
  {9469ccad-9ba4-449d-a71e-3f2bddb806fb}; !- HVAC Component

OS:PortList,
  {a762effa-a1fa-4a8a-a03a-99a4a69392b4}, !- Handle
  {37f734f7-2b44-4a1b-8a08-739104423454}, !- Name
  {9469ccad-9ba4-449d-a71e-3f2bddb806fb}; !- HVAC Component

OS:Sizing:Zone,
  {37bbf535-efa4-4420-b3dd-5b2772ceae93}, !- Handle
  {9469ccad-9ba4-449d-a71e-3f2bddb806fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95afec58-4ef7-48b0-8e36-30b9d257c1d4}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {9469ccad-9ba4-449d-a71e-3f2bddb806fb}; !- Thermal Zone

OS:ThermalZone,
  {959c035d-968d-43c0-b058-cb5ccdc70547}, !- Handle
  TZ-Gym_ZN_1_FLR_1,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {983ee527-ca82-41bf-83f7-7b95da96d2a9}, !- Zone Air Inlet Port List
  {d478601f-b65f-49a0-a8e5-64fad55d2879}, !- Zone Air Exhaust Port List
  {4b924222-c2e5-41c1-ad70-4fe43da0379f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc57f25a-975c-451b-a373-6adc93e2dd39}, !- Handle
  Node 18,                                !- Name
  {4b924222-c2e5-41c1-ad70-4fe43da0379f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b924222-c2e5-41c1-ad70-4fe43da0379f}, !- Handle
  {a51d480a-e286-4e49-b551-07855a71a704}, !- Name
  {959c035d-968d-43c0-b058-cb5ccdc70547}, !- Source Object
  11,                                     !- Outlet Port
  {fc57f25a-975c-451b-a373-6adc93e2dd39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {983ee527-ca82-41bf-83f7-7b95da96d2a9}, !- Handle
  {3703ee18-87dd-40eb-8f4c-bf67249c7a4b}, !- Name
  {959c035d-968d-43c0-b058-cb5ccdc70547}; !- HVAC Component

OS:PortList,
  {d478601f-b65f-49a0-a8e5-64fad55d2879}, !- Handle
  {88f98561-508a-43ea-b80c-8fbbc80e919a}, !- Name
  {959c035d-968d-43c0-b058-cb5ccdc70547}; !- HVAC Component

OS:Sizing:Zone,
  {68794524-0034-49d7-a7e0-ae1f37159d4a}, !- Handle
  {959c035d-968d-43c0-b058-cb5ccdc70547}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5eb2b8f-a1c8-487c-aa30-a54fa88c847f}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {959c035d-968d-43c0-b058-cb5ccdc70547}; !- Thermal Zone

OS:ThermalZone,
  {6dd7e038-275d-4603-ab41-166460f84e87}, !- Handle
  TZ-Offices_ZN_1_FLR_2,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d022975-a2db-4bd7-a986-84a3ca0baf63}, !- Zone Air Inlet Port List
  {79a1219a-93a9-4f1f-98f6-d322e6f5c4b5}, !- Zone Air Exhaust Port List
  {745e5695-2c69-453c-bba7-d597f9872e2f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a67b6e0-cbb6-440c-a7d3-804602d28ea9}, !- Handle
  Node 19,                                !- Name
  {745e5695-2c69-453c-bba7-d597f9872e2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {745e5695-2c69-453c-bba7-d597f9872e2f}, !- Handle
  {b6084737-0324-4a0f-abaf-2cb96a9656d7}, !- Name
  {6dd7e038-275d-4603-ab41-166460f84e87}, !- Source Object
  11,                                     !- Outlet Port
  {4a67b6e0-cbb6-440c-a7d3-804602d28ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d022975-a2db-4bd7-a986-84a3ca0baf63}, !- Handle
  {3f0b7a5a-eeb3-4f7e-8390-9a8c69a9d0bc}, !- Name
  {6dd7e038-275d-4603-ab41-166460f84e87}; !- HVAC Component

OS:PortList,
  {79a1219a-93a9-4f1f-98f6-d322e6f5c4b5}, !- Handle
  {fb2d0149-54a0-4ce3-8bf7-538f8022f7a0}, !- Name
  {6dd7e038-275d-4603-ab41-166460f84e87}; !- HVAC Component

OS:Sizing:Zone,
  {4c22e616-c7ce-4047-951c-92ae25ff82f6}, !- Handle
  {6dd7e038-275d-4603-ab41-166460f84e87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7372f8be-5f9b-4f89-8a74-9f18dd124466}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {6dd7e038-275d-4603-ab41-166460f84e87}; !- Thermal Zone

OS:ThermalZone,
  {1242f71f-f51b-4c20-a53e-1525076345db}, !- Handle
  TZ-Corner_Class_1_Pod_2_ZN_1_FLR_2,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8106350-375c-4dc0-8c1f-30b4e06a8f15}, !- Zone Air Inlet Port List
  {6a983923-8924-4ddc-a085-c582eb4a341d}, !- Zone Air Exhaust Port List
  {0740f3ac-03a6-452e-93b0-af8ba6c249b7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {023d5c7f-5911-4371-a11a-5be85e0f41e6}, !- Handle
  Node 20,                                !- Name
  {0740f3ac-03a6-452e-93b0-af8ba6c249b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0740f3ac-03a6-452e-93b0-af8ba6c249b7}, !- Handle
  {6bc4758b-e118-4cfc-abba-1e388bb0fb02}, !- Name
  {1242f71f-f51b-4c20-a53e-1525076345db}, !- Source Object
  11,                                     !- Outlet Port
  {023d5c7f-5911-4371-a11a-5be85e0f41e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8106350-375c-4dc0-8c1f-30b4e06a8f15}, !- Handle
  {56b63ea0-701c-43d3-94aa-c3fc978fe8c7}, !- Name
  {1242f71f-f51b-4c20-a53e-1525076345db}; !- HVAC Component

OS:PortList,
  {6a983923-8924-4ddc-a085-c582eb4a341d}, !- Handle
  {e31169a0-1a47-49f6-844e-c74c5e148bb0}, !- Name
  {1242f71f-f51b-4c20-a53e-1525076345db}; !- HVAC Component

OS:Sizing:Zone,
  {ccd77248-fbfe-44ca-a354-5a8bbb68e584}, !- Handle
  {1242f71f-f51b-4c20-a53e-1525076345db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1ffe5dfb-80dc-4e19-be81-164199e3223e}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {1242f71f-f51b-4c20-a53e-1525076345db}; !- Thermal Zone

OS:ThermalZone,
  {4858b64b-211c-429c-8ff4-bb7b54b35f66}, !- Handle
  TZ-Mult_Class_1_Pod_1_ZN_1_FLR_2,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3893921-85a3-4002-ab5e-82c689034e31}, !- Zone Air Inlet Port List
  {77d28344-78ad-49fb-bc17-3e270e8c43c7}, !- Zone Air Exhaust Port List
  {ae02cd49-6524-40ae-9e74-4984d25121b9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ff84031-02d7-4ecc-85b7-84a6e20ea981}, !- Handle
  Node 21,                                !- Name
  {ae02cd49-6524-40ae-9e74-4984d25121b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae02cd49-6524-40ae-9e74-4984d25121b9}, !- Handle
  {3e9b4ca9-2aa1-420e-b7e0-d0a0d5ac1248}, !- Name
  {4858b64b-211c-429c-8ff4-bb7b54b35f66}, !- Source Object
  11,                                     !- Outlet Port
  {6ff84031-02d7-4ecc-85b7-84a6e20ea981}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3893921-85a3-4002-ab5e-82c689034e31}, !- Handle
  {28309f62-fbeb-43d6-b046-c0f8463decb1}, !- Name
  {4858b64b-211c-429c-8ff4-bb7b54b35f66}; !- HVAC Component

OS:PortList,
  {77d28344-78ad-49fb-bc17-3e270e8c43c7}, !- Handle
  {af5d6183-95f0-4d83-aae6-0d77eb2073bc}, !- Name
  {4858b64b-211c-429c-8ff4-bb7b54b35f66}; !- HVAC Component

OS:Sizing:Zone,
  {33c70f10-50ed-491a-b8d0-f4b389e68d9f}, !- Handle
  {4858b64b-211c-429c-8ff4-bb7b54b35f66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {14894964-efbb-42a5-845a-63f3e4a5d438}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {4858b64b-211c-429c-8ff4-bb7b54b35f66}; !- Thermal Zone

OS:ThermalZone,
  {a550eefc-e799-4b11-bd51-6a02f23c90bd}, !- Handle
  TZ-Corner_Class_2_Pod_2_ZN_1_FLR_2,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33fbaada-a262-4aac-b065-6dd85de44f2a}, !- Zone Air Inlet Port List
  {5e1b98b9-a795-451b-9919-e20f576975d2}, !- Zone Air Exhaust Port List
  {2a315189-acea-4643-bdeb-2947e4b7913d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e602899a-ab26-4879-b117-52330c410a45}, !- Handle
  Node 22,                                !- Name
  {2a315189-acea-4643-bdeb-2947e4b7913d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a315189-acea-4643-bdeb-2947e4b7913d}, !- Handle
  {449c1e89-e659-4ecb-a3d3-977ef1e6e047}, !- Name
  {a550eefc-e799-4b11-bd51-6a02f23c90bd}, !- Source Object
  11,                                     !- Outlet Port
  {e602899a-ab26-4879-b117-52330c410a45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33fbaada-a262-4aac-b065-6dd85de44f2a}, !- Handle
  {61b4f143-f038-4082-9869-ddd9b771624b}, !- Name
  {a550eefc-e799-4b11-bd51-6a02f23c90bd}; !- HVAC Component

OS:PortList,
  {5e1b98b9-a795-451b-9919-e20f576975d2}, !- Handle
  {eb578073-dbb6-4f73-b2d7-d1a97a5c6177}, !- Name
  {a550eefc-e799-4b11-bd51-6a02f23c90bd}; !- HVAC Component

OS:Sizing:Zone,
  {5575b652-94c7-4f47-94d2-4ab7ab0b43d8}, !- Handle
  {a550eefc-e799-4b11-bd51-6a02f23c90bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8da2f8e0-52ca-47ec-9c71-cf069ad1c521}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {a550eefc-e799-4b11-bd51-6a02f23c90bd}; !- Thermal Zone

OS:ThermalZone,
  {90ccd761-b2ca-4a90-882e-ae243add522e}, !- Handle
  TZ-Mult_Class_2_Pod_2_ZN_1_FLR_1,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99ef7c10-a573-4b22-8aba-602bd05a1a68}, !- Zone Air Inlet Port List
  {8e2e535a-3ecd-4a2a-b609-47be1574584c}, !- Zone Air Exhaust Port List
  {315d70dd-e4d3-4b93-9188-0a2eb546b574}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92e318f6-c13b-48f5-afa9-f8a7197fb9c6}, !- Handle
  Node 23,                                !- Name
  {315d70dd-e4d3-4b93-9188-0a2eb546b574}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {315d70dd-e4d3-4b93-9188-0a2eb546b574}, !- Handle
  {f116dab6-1039-4ce0-8d17-f3bb8f8e6c49}, !- Name
  {90ccd761-b2ca-4a90-882e-ae243add522e}, !- Source Object
  11,                                     !- Outlet Port
  {92e318f6-c13b-48f5-afa9-f8a7197fb9c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99ef7c10-a573-4b22-8aba-602bd05a1a68}, !- Handle
  {947e5ba4-0082-4b12-afff-e643f96da241}, !- Name
  {90ccd761-b2ca-4a90-882e-ae243add522e}; !- HVAC Component

OS:PortList,
  {8e2e535a-3ecd-4a2a-b609-47be1574584c}, !- Handle
  {0c3694ae-8aca-46d9-a47a-9984140a237e}, !- Name
  {90ccd761-b2ca-4a90-882e-ae243add522e}; !- HVAC Component

OS:Sizing:Zone,
  {06e1fdfe-c21a-4245-ab0a-6fa479b5c6e9}, !- Handle
  {90ccd761-b2ca-4a90-882e-ae243add522e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f9643e02-350e-4134-b704-75b7ce3e203a}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {90ccd761-b2ca-4a90-882e-ae243add522e}; !- Thermal Zone

OS:ThermalZone,
  {6f8eb923-f917-4bd8-958d-dc37bbf2c6e7}, !- Handle
  TZ-Mult_Class_2_Pod_3_ZN_1_FLR_2,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84c81b51-83e7-4312-ae7f-b487c4d17671}, !- Zone Air Inlet Port List
  {99b37055-440b-416d-829a-b0e1339db0e5}, !- Zone Air Exhaust Port List
  {11161361-600e-43f3-bae2-a2190b068bc7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c353ce7-893e-4e2a-870b-0337988ec62d}, !- Handle
  Node 24,                                !- Name
  {11161361-600e-43f3-bae2-a2190b068bc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11161361-600e-43f3-bae2-a2190b068bc7}, !- Handle
  {655f3096-923f-4170-aabf-5c0fe81819c9}, !- Name
  {6f8eb923-f917-4bd8-958d-dc37bbf2c6e7}, !- Source Object
  11,                                     !- Outlet Port
  {2c353ce7-893e-4e2a-870b-0337988ec62d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84c81b51-83e7-4312-ae7f-b487c4d17671}, !- Handle
  {57b7e0d0-f05d-4da8-8da7-951b1a498695}, !- Name
  {6f8eb923-f917-4bd8-958d-dc37bbf2c6e7}; !- HVAC Component

OS:PortList,
  {99b37055-440b-416d-829a-b0e1339db0e5}, !- Handle
  {03d7b808-17a2-436b-89b9-a8098b9295fb}, !- Name
  {6f8eb923-f917-4bd8-958d-dc37bbf2c6e7}; !- HVAC Component

OS:Sizing:Zone,
  {60bd402b-e7c4-40cd-b196-c61c67bfe136}, !- Handle
  {6f8eb923-f917-4bd8-958d-dc37bbf2c6e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e589b973-333f-4c6b-930b-dc368c82015f}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {6f8eb923-f917-4bd8-958d-dc37bbf2c6e7}; !- Thermal Zone

OS:ThermalZone,
  {892ffd5e-541c-46bc-9a8b-f46c08d00dd0}, !- Handle
  TZ-Bathrooms_ZN_1_FLR_2,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {076dbdc2-4891-4c3d-ba48-b0ba699d37d2}, !- Zone Air Inlet Port List
  {74f737d3-510d-42f0-9ddc-094105d8349f}, !- Zone Air Exhaust Port List
  {0de0e2b2-1720-42d2-94cb-f46a83853add}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f60d710-e2b7-44b5-bee7-8db2b2a76e81}, !- Handle
  Node 25,                                !- Name
  {0de0e2b2-1720-42d2-94cb-f46a83853add}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0de0e2b2-1720-42d2-94cb-f46a83853add}, !- Handle
  {668e2450-8bc0-4541-84ce-88682b79a221}, !- Name
  {892ffd5e-541c-46bc-9a8b-f46c08d00dd0}, !- Source Object
  11,                                     !- Outlet Port
  {3f60d710-e2b7-44b5-bee7-8db2b2a76e81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {076dbdc2-4891-4c3d-ba48-b0ba699d37d2}, !- Handle
  {f7574164-8b2a-47cf-b6c4-59543f9a5ed2}, !- Name
  {892ffd5e-541c-46bc-9a8b-f46c08d00dd0}; !- HVAC Component

OS:PortList,
  {74f737d3-510d-42f0-9ddc-094105d8349f}, !- Handle
  {870939aa-07da-47e3-9667-ae0625b61daa}, !- Name
  {892ffd5e-541c-46bc-9a8b-f46c08d00dd0}; !- HVAC Component

OS:Sizing:Zone,
  {a58a9c2f-9d25-44ff-ac78-81931311411a}, !- Handle
  {892ffd5e-541c-46bc-9a8b-f46c08d00dd0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0fb623c3-a154-458c-a11f-e2109fc40dcb}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {892ffd5e-541c-46bc-9a8b-f46c08d00dd0}; !- Thermal Zone

OS:ThermalZone,
  {766fee25-2a65-4717-b645-14248941feb5}, !- Handle
  TZ-Aux_Gym_ZN_1_FLR_1,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88f7adc0-32ef-4b2e-8885-9bbb77537a6b}, !- Zone Air Inlet Port List
  {ee0e7518-b210-4ea3-b34c-4f048220623e}, !- Zone Air Exhaust Port List
  {9b734ef0-ac70-4288-ad69-757f9e6f104e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb80c1bb-ffbe-4177-a485-096e19f65edc}, !- Handle
  Node 26,                                !- Name
  {9b734ef0-ac70-4288-ad69-757f9e6f104e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b734ef0-ac70-4288-ad69-757f9e6f104e}, !- Handle
  {1d26cee4-92cc-40ff-83e9-d787db3ea2a9}, !- Name
  {766fee25-2a65-4717-b645-14248941feb5}, !- Source Object
  11,                                     !- Outlet Port
  {cb80c1bb-ffbe-4177-a485-096e19f65edc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88f7adc0-32ef-4b2e-8885-9bbb77537a6b}, !- Handle
  {c33a4c4f-b7fe-4b96-b1ed-99319d00efbc}, !- Name
  {766fee25-2a65-4717-b645-14248941feb5}; !- HVAC Component

OS:PortList,
  {ee0e7518-b210-4ea3-b34c-4f048220623e}, !- Handle
  {2557de0c-b71c-4899-88da-6e10f0da1e6d}, !- Name
  {766fee25-2a65-4717-b645-14248941feb5}; !- HVAC Component

OS:Sizing:Zone,
  {b9a2ce54-5986-473e-97fa-2f672d4a942a}, !- Handle
  {766fee25-2a65-4717-b645-14248941feb5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0f3fe5d-b0ae-46ae-bf00-d0c8613591d8}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {766fee25-2a65-4717-b645-14248941feb5}; !- Thermal Zone

OS:ThermalZone,
  {d5eec8f6-019c-4081-80c1-c52da248ce67}, !- Handle
  TZ-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14467090-c439-448c-8de6-562598e3f2db}, !- Zone Air Inlet Port List
  {315f7fbf-52f2-4dbe-bcbd-2ea148a91687}, !- Zone Air Exhaust Port List
  {2db411e8-cc4e-43d3-8857-82b2603c1d14}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b38dfa82-3729-498f-8a50-60e43cf8e584}, !- Handle
  Node 27,                                !- Name
  {2db411e8-cc4e-43d3-8857-82b2603c1d14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2db411e8-cc4e-43d3-8857-82b2603c1d14}, !- Handle
  {930c5991-7a49-4bab-a1b1-adc98b3471ec}, !- Name
  {d5eec8f6-019c-4081-80c1-c52da248ce67}, !- Source Object
  11,                                     !- Outlet Port
  {b38dfa82-3729-498f-8a50-60e43cf8e584}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14467090-c439-448c-8de6-562598e3f2db}, !- Handle
  {de11b856-4965-48e3-aacb-77baf86adbfe}, !- Name
  {d5eec8f6-019c-4081-80c1-c52da248ce67}; !- HVAC Component

OS:PortList,
  {315f7fbf-52f2-4dbe-bcbd-2ea148a91687}, !- Handle
  {e5df0e89-c96e-4383-a3b3-e5dc5bfcf947}, !- Name
  {d5eec8f6-019c-4081-80c1-c52da248ce67}; !- HVAC Component

OS:Sizing:Zone,
  {d36a4eb4-48fe-41bc-902c-5260688fb0b4}, !- Handle
  {d5eec8f6-019c-4081-80c1-c52da248ce67}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2f43d14-e8f7-46e4-b47f-7afb7456961c}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {d5eec8f6-019c-4081-80c1-c52da248ce67}; !- Thermal Zone

OS:ThermalZone,
  {963a3759-c7c3-4754-a227-a3cdbd592ebf}, !- Handle
  TZ-Corridor_Pod_1_ZN_1_FLR_2,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {371c1267-15c8-491b-9932-80aaff5a6088}, !- Zone Air Inlet Port List
  {443be352-e463-4380-ac8a-e2319057321e}, !- Zone Air Exhaust Port List
  {ecf97118-5f5a-45f7-82b9-c2cece1c27b0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74d80d55-3b55-46a2-b1ee-4a6e6d85c75a}, !- Handle
  Node 28,                                !- Name
  {ecf97118-5f5a-45f7-82b9-c2cece1c27b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecf97118-5f5a-45f7-82b9-c2cece1c27b0}, !- Handle
  {7898e3e3-76cd-4473-b98a-7790a0249eeb}, !- Name
  {963a3759-c7c3-4754-a227-a3cdbd592ebf}, !- Source Object
  11,                                     !- Outlet Port
  {74d80d55-3b55-46a2-b1ee-4a6e6d85c75a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {371c1267-15c8-491b-9932-80aaff5a6088}, !- Handle
  {25faf665-2e21-4cb2-899d-766689e7690c}, !- Name
  {963a3759-c7c3-4754-a227-a3cdbd592ebf}; !- HVAC Component

OS:PortList,
  {443be352-e463-4380-ac8a-e2319057321e}, !- Handle
  {7deb7b12-27d0-4c50-900f-f720bd092dad}, !- Name
  {963a3759-c7c3-4754-a227-a3cdbd592ebf}; !- HVAC Component

OS:Sizing:Zone,
  {335b933b-a8c7-4af0-9617-82c7fafea9f3}, !- Handle
  {963a3759-c7c3-4754-a227-a3cdbd592ebf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7f779ae-5ccb-4eae-9363-63c864a7787e}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {963a3759-c7c3-4754-a227-a3cdbd592ebf}; !- Thermal Zone

OS:ThermalZone,
  {ddbb570d-8145-4bc8-b832-8f0600713731}, !- Handle
  TZ-Auditorium_ZN_1_FLR_1,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7f1a2f7-a49c-4d89-8573-c560a44dc74f}, !- Zone Air Inlet Port List
  {9c1f4589-89ba-4281-bc6a-bad0e6b0c564}, !- Zone Air Exhaust Port List
  {eac5f7b6-0828-4c1f-8e93-37b57c2f6898}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb085932-efb5-40ce-bfeb-c071c907e038}, !- Handle
  Node 29,                                !- Name
  {eac5f7b6-0828-4c1f-8e93-37b57c2f6898}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eac5f7b6-0828-4c1f-8e93-37b57c2f6898}, !- Handle
  {55f26376-02b8-4555-aa4d-738e06c71cfa}, !- Name
  {ddbb570d-8145-4bc8-b832-8f0600713731}, !- Source Object
  11,                                     !- Outlet Port
  {eb085932-efb5-40ce-bfeb-c071c907e038}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7f1a2f7-a49c-4d89-8573-c560a44dc74f}, !- Handle
  {071bbc41-e7cc-4211-b465-8515d59ce9fb}, !- Name
  {ddbb570d-8145-4bc8-b832-8f0600713731}; !- HVAC Component

OS:PortList,
  {9c1f4589-89ba-4281-bc6a-bad0e6b0c564}, !- Handle
  {4771f7c9-0d6e-4755-b29f-fae2dbd9cf90}, !- Name
  {ddbb570d-8145-4bc8-b832-8f0600713731}; !- HVAC Component

OS:Sizing:Zone,
  {b35a5963-de2a-4da1-bf6d-ba5ad7ecbf7d}, !- Handle
  {ddbb570d-8145-4bc8-b832-8f0600713731}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f97d3cda-e273-4394-a7d7-cc7f60476b16}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {ddbb570d-8145-4bc8-b832-8f0600713731}; !- Thermal Zone

OS:ThermalZone,
  {82b11a54-bae3-4891-aa50-c36f7ab6f90d}, !- Handle
  TZ-Corridor_Pod_2_ZN_1_FLR_1,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c4dee75-4d97-45d7-8c0f-13341e99fe5f}, !- Zone Air Inlet Port List
  {414cb72e-4ff8-4e87-b5b9-db9b3ac958e3}, !- Zone Air Exhaust Port List
  {f0df42b6-c219-43ed-94d7-3e705e178b31}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1e535dc-f0e2-4c87-8742-65236bf472ef}, !- Handle
  Node 30,                                !- Name
  {f0df42b6-c219-43ed-94d7-3e705e178b31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0df42b6-c219-43ed-94d7-3e705e178b31}, !- Handle
  {0fe5a958-ff55-4aba-a5a4-77b9c5f75acc}, !- Name
  {82b11a54-bae3-4891-aa50-c36f7ab6f90d}, !- Source Object
  11,                                     !- Outlet Port
  {f1e535dc-f0e2-4c87-8742-65236bf472ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c4dee75-4d97-45d7-8c0f-13341e99fe5f}, !- Handle
  {f6a4af6a-43a3-4dc4-94b6-a3ffc3c0a696}, !- Name
  {82b11a54-bae3-4891-aa50-c36f7ab6f90d}; !- HVAC Component

OS:PortList,
  {414cb72e-4ff8-4e87-b5b9-db9b3ac958e3}, !- Handle
  {1375c674-bf90-47be-ad6a-9200fc068c45}, !- Name
  {82b11a54-bae3-4891-aa50-c36f7ab6f90d}; !- HVAC Component

OS:Sizing:Zone,
  {de874bbf-777c-4372-b49c-054db83f4b72}, !- Handle
  {82b11a54-bae3-4891-aa50-c36f7ab6f90d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e62ae32-d61a-4a35-8584-aab5934cb572}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {82b11a54-bae3-4891-aa50-c36f7ab6f90d}; !- Thermal Zone

OS:ThermalZone,
  {1d357811-b2cb-4428-b89f-a1a301c49054}, !- Handle
  TZ-Corner_Class_1_Pod_3_ZN_1_FLR_1,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c70477d0-96ec-4eb2-9968-151fa8524c1c}, !- Zone Air Inlet Port List
  {89f9302a-eab4-432a-bc30-544ca3c9df89}, !- Zone Air Exhaust Port List
  {a892140f-23f0-4aa9-a47a-46a0741dba15}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40ab8749-5230-4e0d-9128-f4853a654b2e}, !- Handle
  Node 31,                                !- Name
  {a892140f-23f0-4aa9-a47a-46a0741dba15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a892140f-23f0-4aa9-a47a-46a0741dba15}, !- Handle
  {e62880fa-6298-4a43-985c-dccb563cad8a}, !- Name
  {1d357811-b2cb-4428-b89f-a1a301c49054}, !- Source Object
  11,                                     !- Outlet Port
  {40ab8749-5230-4e0d-9128-f4853a654b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c70477d0-96ec-4eb2-9968-151fa8524c1c}, !- Handle
  {f95ccfa9-2bd2-4661-9442-6f205ed97f54}, !- Name
  {1d357811-b2cb-4428-b89f-a1a301c49054}; !- HVAC Component

OS:PortList,
  {89f9302a-eab4-432a-bc30-544ca3c9df89}, !- Handle
  {a12d74c1-ab69-42c7-8b5d-ee2dfc12256b}, !- Name
  {1d357811-b2cb-4428-b89f-a1a301c49054}; !- HVAC Component

OS:Sizing:Zone,
  {abccf054-8ce2-4ab3-ac1c-b9c1db66d2d6}, !- Handle
  {1d357811-b2cb-4428-b89f-a1a301c49054}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fada7b07-4e67-468b-afab-d281105e1ba1}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {1d357811-b2cb-4428-b89f-a1a301c49054}; !- Thermal Zone

OS:ThermalZone,
  {12972a75-8de9-4107-9c35-8dacdf34fcd6}, !- Handle
  TZ-Mech_ZN_1_FLR_1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {613a3d3c-e438-4efc-9ad8-9c63c549389e}, !- Zone Air Inlet Port List
  {a8c7b2f0-fe15-44ca-83ce-1f1e32ccf2e8}, !- Zone Air Exhaust Port List
  {6ff458ee-69bc-4592-bd58-b498448bc68a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6181ea98-ff13-40b2-a6ca-f5bfe95244b6}, !- Handle
  Node 32,                                !- Name
  {6ff458ee-69bc-4592-bd58-b498448bc68a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ff458ee-69bc-4592-bd58-b498448bc68a}, !- Handle
  {ad3f477a-a99a-4d9b-a1bd-dfd65453f822}, !- Name
  {12972a75-8de9-4107-9c35-8dacdf34fcd6}, !- Source Object
  11,                                     !- Outlet Port
  {6181ea98-ff13-40b2-a6ca-f5bfe95244b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {613a3d3c-e438-4efc-9ad8-9c63c549389e}, !- Handle
  {80ccddb3-b8b6-440f-9742-d36d5dc47d64}, !- Name
  {12972a75-8de9-4107-9c35-8dacdf34fcd6}; !- HVAC Component

OS:PortList,
  {a8c7b2f0-fe15-44ca-83ce-1f1e32ccf2e8}, !- Handle
  {1aaf0ef7-026f-4f8d-b955-e40dd81715fa}, !- Name
  {12972a75-8de9-4107-9c35-8dacdf34fcd6}; !- HVAC Component

OS:Sizing:Zone,
  {97907eee-1c7f-449c-9e9a-da0b31654dc6}, !- Handle
  {12972a75-8de9-4107-9c35-8dacdf34fcd6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9dcaa2b1-8e78-49aa-b839-c0f5c1989fe3}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {12972a75-8de9-4107-9c35-8dacdf34fcd6}; !- Thermal Zone

OS:ThermalZone,
  {4b589bc1-be81-410b-b111-c648697d274f}, !- Handle
  TZ-Mult_Class_1_Pod_1_ZN_1_FLR_1,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {009083d8-a5ff-4fdb-8603-173f1d1b9d56}, !- Zone Air Inlet Port List
  {d5672d25-9302-41cf-9b26-ae7efc927d49}, !- Zone Air Exhaust Port List
  {41c5858f-a06b-41a6-80ce-68b5f0594e19}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89d508bf-9892-4078-926e-28b373305e8f}, !- Handle
  Node 33,                                !- Name
  {41c5858f-a06b-41a6-80ce-68b5f0594e19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41c5858f-a06b-41a6-80ce-68b5f0594e19}, !- Handle
  {32a6a419-0ed8-4488-914f-860db4bf0ae4}, !- Name
  {4b589bc1-be81-410b-b111-c648697d274f}, !- Source Object
  11,                                     !- Outlet Port
  {89d508bf-9892-4078-926e-28b373305e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {009083d8-a5ff-4fdb-8603-173f1d1b9d56}, !- Handle
  {f2653909-0d19-4158-9a4b-ea6e5c792b67}, !- Name
  {4b589bc1-be81-410b-b111-c648697d274f}; !- HVAC Component

OS:PortList,
  {d5672d25-9302-41cf-9b26-ae7efc927d49}, !- Handle
  {9abe418f-c9d8-42bc-b9fb-5fd742090d97}, !- Name
  {4b589bc1-be81-410b-b111-c648697d274f}; !- HVAC Component

OS:Sizing:Zone,
  {97812d18-2c44-4276-b0db-90926ceec0a5}, !- Handle
  {4b589bc1-be81-410b-b111-c648697d274f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {493a8baf-3c93-4b1a-af0e-ed28244c7a4f}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {4b589bc1-be81-410b-b111-c648697d274f}; !- Thermal Zone

OS:ThermalZone,
  {acb4b7de-a605-4050-adf5-91a6ebb394d2}, !- Handle
  TZ-Mult_Class_1_Pod_2_ZN_1_FLR_2,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cdcb9998-31d3-41be-9b23-57159636129a}, !- Zone Air Inlet Port List
  {d991dfb5-eea1-4481-a496-328e78a4db3a}, !- Zone Air Exhaust Port List
  {5660422a-55f2-4e9c-be76-8448dbd653ff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bfdec04b-2ef9-4652-9d2d-7db03b1288e4}, !- Handle
  Node 34,                                !- Name
  {5660422a-55f2-4e9c-be76-8448dbd653ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5660422a-55f2-4e9c-be76-8448dbd653ff}, !- Handle
  {e70030e8-58db-4f42-bb6f-37331a7f8e3b}, !- Name
  {acb4b7de-a605-4050-adf5-91a6ebb394d2}, !- Source Object
  11,                                     !- Outlet Port
  {bfdec04b-2ef9-4652-9d2d-7db03b1288e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdcb9998-31d3-41be-9b23-57159636129a}, !- Handle
  {96564823-daa1-4c74-8fc2-25d961c26941}, !- Name
  {acb4b7de-a605-4050-adf5-91a6ebb394d2}; !- HVAC Component

OS:PortList,
  {d991dfb5-eea1-4481-a496-328e78a4db3a}, !- Handle
  {9446a758-0116-4f75-8390-8f90e154600d}, !- Name
  {acb4b7de-a605-4050-adf5-91a6ebb394d2}; !- HVAC Component

OS:Sizing:Zone,
  {993690c0-126c-4d21-9a3e-2b531abb7099}, !- Handle
  {acb4b7de-a605-4050-adf5-91a6ebb394d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe7219f0-593e-451e-9ec5-f93bab02da3d}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {acb4b7de-a605-4050-adf5-91a6ebb394d2}; !- Thermal Zone

OS:ThermalZone,
  {84ad246a-0957-442a-a093-c63bf380473e}, !- Handle
  TZ-Corridor_Pod_2_ZN_1_FLR_2,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c02b7d67-bb47-4397-9f9c-8d3355d4bbeb}, !- Zone Air Inlet Port List
  {fdaf03f0-4f12-4597-93e7-c98bf89d22e4}, !- Zone Air Exhaust Port List
  {0a926598-f507-4507-891f-21e8cd1be6e3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a45a5c63-5508-4b88-88a0-73d5a886ff4d}, !- Handle
  Node 35,                                !- Name
  {0a926598-f507-4507-891f-21e8cd1be6e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a926598-f507-4507-891f-21e8cd1be6e3}, !- Handle
  {6a9d033a-108e-4e00-82f0-4cb7c1195b86}, !- Name
  {84ad246a-0957-442a-a093-c63bf380473e}, !- Source Object
  11,                                     !- Outlet Port
  {a45a5c63-5508-4b88-88a0-73d5a886ff4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c02b7d67-bb47-4397-9f9c-8d3355d4bbeb}, !- Handle
  {7309c272-1af0-4b40-b05e-11e1a83ef82d}, !- Name
  {84ad246a-0957-442a-a093-c63bf380473e}; !- HVAC Component

OS:PortList,
  {fdaf03f0-4f12-4597-93e7-c98bf89d22e4}, !- Handle
  {f4ffdd4c-6cfb-41cc-886b-e36e3f7e5e6b}, !- Name
  {84ad246a-0957-442a-a093-c63bf380473e}; !- HVAC Component

OS:Sizing:Zone,
  {29a1b245-84f0-4ddd-92ec-2f71cfa2613c}, !- Handle
  {84ad246a-0957-442a-a093-c63bf380473e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66fb9509-9e05-4519-bc8a-3e50f094b1f5}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {84ad246a-0957-442a-a093-c63bf380473e}; !- Thermal Zone

OS:ThermalZone,
  {d765577e-ed32-4805-9970-a33476c2fb53}, !- Handle
  TZ-Mult_Class_1_Pod_2_ZN_1_FLR_1,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b0af6da-9e25-4b8a-97ff-03276979dff7}, !- Zone Air Inlet Port List
  {0b71fda8-ebe0-4580-be91-99a246cacd5e}, !- Zone Air Exhaust Port List
  {791509b8-7dab-40c4-82eb-f9b276032ab0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a41e1711-82e4-4f97-9a67-5e63aba22d3f}, !- Handle
  Node 36,                                !- Name
  {791509b8-7dab-40c4-82eb-f9b276032ab0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {791509b8-7dab-40c4-82eb-f9b276032ab0}, !- Handle
  {c7fc5c8a-8eb9-4640-b375-6f6c09ed1d46}, !- Name
  {d765577e-ed32-4805-9970-a33476c2fb53}, !- Source Object
  11,                                     !- Outlet Port
  {a41e1711-82e4-4f97-9a67-5e63aba22d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b0af6da-9e25-4b8a-97ff-03276979dff7}, !- Handle
  {2f880079-a678-4166-a78c-fd4451073a49}, !- Name
  {d765577e-ed32-4805-9970-a33476c2fb53}; !- HVAC Component

OS:PortList,
  {0b71fda8-ebe0-4580-be91-99a246cacd5e}, !- Handle
  {359bc708-3ddd-4839-90bb-214ce11e3270}, !- Name
  {d765577e-ed32-4805-9970-a33476c2fb53}; !- HVAC Component

OS:Sizing:Zone,
  {098b9b09-be58-4b6c-b5f0-c4bda233d551}, !- Handle
  {d765577e-ed32-4805-9970-a33476c2fb53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2ada6a6-ea27-4de0-855f-cc021bf5c6ee}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {d765577e-ed32-4805-9970-a33476c2fb53}; !- Thermal Zone

OS:ThermalZone,
  {4c7f0b55-7695-4676-bd67-ce8182578b9e}, !- Handle
  TZ-Mult_Class_2_Pod_1_ZN_1_FLR_1,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d91af594-e578-4ac2-a498-7aeb40577d8b}, !- Zone Air Inlet Port List
  {a4f22b24-f762-429b-b8c6-102a54785d65}, !- Zone Air Exhaust Port List
  {35248dd7-92de-4c9e-bf2f-0918b945bd29}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1793e188-3a85-47b0-bfa7-abc75ca6ed0d}, !- Handle
  Node 37,                                !- Name
  {35248dd7-92de-4c9e-bf2f-0918b945bd29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35248dd7-92de-4c9e-bf2f-0918b945bd29}, !- Handle
  {8924a7c4-ee95-4f0b-8880-ddddfb34a7ea}, !- Name
  {4c7f0b55-7695-4676-bd67-ce8182578b9e}, !- Source Object
  11,                                     !- Outlet Port
  {1793e188-3a85-47b0-bfa7-abc75ca6ed0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d91af594-e578-4ac2-a498-7aeb40577d8b}, !- Handle
  {5fb8a5d2-ee52-4154-895c-d4db6498690a}, !- Name
  {4c7f0b55-7695-4676-bd67-ce8182578b9e}; !- HVAC Component

OS:PortList,
  {a4f22b24-f762-429b-b8c6-102a54785d65}, !- Handle
  {8687c73b-58c9-46a1-a755-791fb60c27e1}, !- Name
  {4c7f0b55-7695-4676-bd67-ce8182578b9e}; !- HVAC Component

OS:Sizing:Zone,
  {e83f48e5-2100-477b-8eb5-1d7aaec9c86f}, !- Handle
  {4c7f0b55-7695-4676-bd67-ce8182578b9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55230b57-7e18-4094-ac4f-266af0a49b2d}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {4c7f0b55-7695-4676-bd67-ce8182578b9e}; !- Thermal Zone

OS:ThermalZone,
  {d6c7c5f8-9438-4907-a481-6595c9cf6c26}, !- Handle
  TZ-Bathrooms_ZN_1_FLR_1,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a40e3a7-3384-4d6f-84e6-80b870293fa9}, !- Zone Air Inlet Port List
  {f4fd15c1-ae1f-43de-9260-153226d0a0cf}, !- Zone Air Exhaust Port List
  {bf8351d4-e6eb-440b-bbb1-2274898ed3e2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9feddd3-5c3f-445b-88d2-3c3e9141eb60}, !- Handle
  Node 38,                                !- Name
  {bf8351d4-e6eb-440b-bbb1-2274898ed3e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf8351d4-e6eb-440b-bbb1-2274898ed3e2}, !- Handle
  {ed680040-46c7-4fcc-976d-8f7a3a09c18d}, !- Name
  {d6c7c5f8-9438-4907-a481-6595c9cf6c26}, !- Source Object
  11,                                     !- Outlet Port
  {f9feddd3-5c3f-445b-88d2-3c3e9141eb60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a40e3a7-3384-4d6f-84e6-80b870293fa9}, !- Handle
  {2e210255-c0e5-411d-af30-01b3c4565700}, !- Name
  {d6c7c5f8-9438-4907-a481-6595c9cf6c26}; !- HVAC Component

OS:PortList,
  {f4fd15c1-ae1f-43de-9260-153226d0a0cf}, !- Handle
  {d4e15019-37b9-44d0-b5e9-d6a693c75ff1}, !- Name
  {d6c7c5f8-9438-4907-a481-6595c9cf6c26}; !- HVAC Component

OS:Sizing:Zone,
  {56f0a4a6-0d7b-4dbf-894c-8aa886ecfc44}, !- Handle
  {d6c7c5f8-9438-4907-a481-6595c9cf6c26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a9490ddc-78a8-4a92-be8e-54ddef697875}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {d6c7c5f8-9438-4907-a481-6595c9cf6c26}; !- Thermal Zone

OS:ThermalZone,
  {f7050f41-8f8d-4b89-b991-dad6601ffe0b}, !- Handle
  TZ-Mult_Class_1_Pod_3_ZN_1_FLR_1,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3194d1c7-4b9b-4840-8b96-f0b9b74fcfcc}, !- Zone Air Inlet Port List
  {1c574fe4-845e-4021-9964-5753e7c7f40c}, !- Zone Air Exhaust Port List
  {b208a3c9-9cb0-4a25-af97-3cc7115ce8b5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a3c67d7-e82d-4ae0-9876-57475398b563}, !- Handle
  Node 39,                                !- Name
  {b208a3c9-9cb0-4a25-af97-3cc7115ce8b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b208a3c9-9cb0-4a25-af97-3cc7115ce8b5}, !- Handle
  {2098b850-33bf-4d8a-90b5-7bca1ef17b36}, !- Name
  {f7050f41-8f8d-4b89-b991-dad6601ffe0b}, !- Source Object
  11,                                     !- Outlet Port
  {8a3c67d7-e82d-4ae0-9876-57475398b563}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3194d1c7-4b9b-4840-8b96-f0b9b74fcfcc}, !- Handle
  {b40b6fb5-867d-4066-b3a1-76859c9311f4}, !- Name
  {f7050f41-8f8d-4b89-b991-dad6601ffe0b}; !- HVAC Component

OS:PortList,
  {1c574fe4-845e-4021-9964-5753e7c7f40c}, !- Handle
  {a75289ac-9efd-41ab-94f9-bebf4c0c338b}, !- Name
  {f7050f41-8f8d-4b89-b991-dad6601ffe0b}; !- HVAC Component

OS:Sizing:Zone,
  {81cf38c6-f3ad-4ed4-b44c-915d7d359319}, !- Handle
  {f7050f41-8f8d-4b89-b991-dad6601ffe0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09b713f9-245b-4962-996c-4b7b706fc98d}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {f7050f41-8f8d-4b89-b991-dad6601ffe0b}; !- Thermal Zone

OS:ThermalZone,
  {e2d37781-0af2-496c-b6d4-551f16fcdcd6}, !- Handle
  TZ-Corner_Class_1_Pod_1_ZN_1_FLR_2,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac38e252-0eb7-4594-bb66-617bc6cbe07f}, !- Zone Air Inlet Port List
  {1e63782c-98c4-4cfc-9ce7-786d7f68c345}, !- Zone Air Exhaust Port List
  {327e1f3e-360c-4df4-8dd3-43fe70b812d6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72bf4c40-df2d-4ff0-a37b-9586ffe48dac}, !- Handle
  Node 40,                                !- Name
  {327e1f3e-360c-4df4-8dd3-43fe70b812d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {327e1f3e-360c-4df4-8dd3-43fe70b812d6}, !- Handle
  {89401b5d-2dae-4e36-a2e5-5b0eefde7291}, !- Name
  {e2d37781-0af2-496c-b6d4-551f16fcdcd6}, !- Source Object
  11,                                     !- Outlet Port
  {72bf4c40-df2d-4ff0-a37b-9586ffe48dac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac38e252-0eb7-4594-bb66-617bc6cbe07f}, !- Handle
  {365fbde8-54db-4012-99cf-7450e342cd5d}, !- Name
  {e2d37781-0af2-496c-b6d4-551f16fcdcd6}; !- HVAC Component

OS:PortList,
  {1e63782c-98c4-4cfc-9ce7-786d7f68c345}, !- Handle
  {ab30791d-7cf9-463c-9010-ad74ebb3423b}, !- Name
  {e2d37781-0af2-496c-b6d4-551f16fcdcd6}; !- HVAC Component

OS:Sizing:Zone,
  {66ba41c0-6585-4076-9f3d-ec3b39f25b01}, !- Handle
  {e2d37781-0af2-496c-b6d4-551f16fcdcd6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1181a20-010c-453a-b996-e7aa4698e8e0}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {e2d37781-0af2-496c-b6d4-551f16fcdcd6}; !- Thermal Zone

OS:ThermalZone,
  {a635d636-b51a-43fc-bd53-990f076a1b21}, !- Handle
  TZ-Corner_Class_1_Pod_2_ZN_1_FLR_1,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2cfe448f-bdfa-48b2-9261-0fc5e38e1a0e}, !- Zone Air Inlet Port List
  {ec98628f-b31f-4ead-b98e-85ff60dec650}, !- Zone Air Exhaust Port List
  {533e2229-b910-46d1-8e39-75aac8d96ce4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b7d23b1-dd2f-43c6-bc0f-3ac54975da20}, !- Handle
  Node 41,                                !- Name
  {533e2229-b910-46d1-8e39-75aac8d96ce4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {533e2229-b910-46d1-8e39-75aac8d96ce4}, !- Handle
  {d0330fa9-8f06-4531-8e9b-383628364019}, !- Name
  {a635d636-b51a-43fc-bd53-990f076a1b21}, !- Source Object
  11,                                     !- Outlet Port
  {5b7d23b1-dd2f-43c6-bc0f-3ac54975da20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cfe448f-bdfa-48b2-9261-0fc5e38e1a0e}, !- Handle
  {a8788686-d021-415f-b112-b4ef09d6ef9e}, !- Name
  {a635d636-b51a-43fc-bd53-990f076a1b21}; !- HVAC Component

OS:PortList,
  {ec98628f-b31f-4ead-b98e-85ff60dec650}, !- Handle
  {7b025e16-c075-431f-8891-8d179f4f0ee8}, !- Name
  {a635d636-b51a-43fc-bd53-990f076a1b21}; !- HVAC Component

OS:Sizing:Zone,
  {8eae8628-d9d3-4c84-ada1-4a5abe4939f0}, !- Handle
  {a635d636-b51a-43fc-bd53-990f076a1b21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e723e62-be94-49d4-94f3-66a475e7c555}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {a635d636-b51a-43fc-bd53-990f076a1b21}; !- Thermal Zone

OS:ThermalZone,
  {993cf27c-6350-4caa-bd4d-25df5cc6f8d5}, !- Handle
  TZ-Corner_Class_2_Pod_2_ZN_1_FLR_1,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1177404e-e9b6-4086-97e1-e0199f52ad55}, !- Zone Air Inlet Port List
  {b131a2e5-7816-4558-80f9-d88d8ced046d}, !- Zone Air Exhaust Port List
  {ff8bc0b2-37fe-4d69-a555-46c8899cc8e6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db893aaa-ccd5-410b-8778-14de59a74225}, !- Handle
  Node 42,                                !- Name
  {ff8bc0b2-37fe-4d69-a555-46c8899cc8e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff8bc0b2-37fe-4d69-a555-46c8899cc8e6}, !- Handle
  {e66ff775-6fb7-492b-83f2-c8e23bda172b}, !- Name
  {993cf27c-6350-4caa-bd4d-25df5cc6f8d5}, !- Source Object
  11,                                     !- Outlet Port
  {db893aaa-ccd5-410b-8778-14de59a74225}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1177404e-e9b6-4086-97e1-e0199f52ad55}, !- Handle
  {71238178-2345-42f0-b4ff-120d041f3a61}, !- Name
  {993cf27c-6350-4caa-bd4d-25df5cc6f8d5}; !- HVAC Component

OS:PortList,
  {b131a2e5-7816-4558-80f9-d88d8ced046d}, !- Handle
  {71623740-7760-4109-a5a1-9c7718cb4aab}, !- Name
  {993cf27c-6350-4caa-bd4d-25df5cc6f8d5}; !- HVAC Component

OS:Sizing:Zone,
  {0669189e-3354-4aeb-99fa-225f020120d8}, !- Handle
  {993cf27c-6350-4caa-bd4d-25df5cc6f8d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bef70b8d-5d44-469f-ae5c-e3e585111d6e}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {993cf27c-6350-4caa-bd4d-25df5cc6f8d5}; !- Thermal Zone

OS:ThermalZone,
  {8da6cd76-9ab6-41f1-afc5-8ab74b75ecc5}, !- Handle
  TZ-Corner_Class_1_Pod_3_ZN_1_FLR_2,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c82fad04-238b-4d0e-84be-58c5a4ef4521}, !- Zone Air Inlet Port List
  {c500045a-5c50-4938-88a6-d79ffd288f24}, !- Zone Air Exhaust Port List
  {8ac7cbff-93d1-4ebd-b2d6-2d046715ad61}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {faf72d6d-4970-4440-974a-3b8a8f51e39f}, !- Handle
  Node 43,                                !- Name
  {8ac7cbff-93d1-4ebd-b2d6-2d046715ad61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ac7cbff-93d1-4ebd-b2d6-2d046715ad61}, !- Handle
  {9d523c76-cc31-43af-9547-e0517d0a42b9}, !- Name
  {8da6cd76-9ab6-41f1-afc5-8ab74b75ecc5}, !- Source Object
  11,                                     !- Outlet Port
  {faf72d6d-4970-4440-974a-3b8a8f51e39f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c82fad04-238b-4d0e-84be-58c5a4ef4521}, !- Handle
  {1d6684fa-4421-4c60-8c14-33284d71193e}, !- Name
  {8da6cd76-9ab6-41f1-afc5-8ab74b75ecc5}; !- HVAC Component

OS:PortList,
  {c500045a-5c50-4938-88a6-d79ffd288f24}, !- Handle
  {40d6cacf-1b03-4079-8403-aaf0ec11966c}, !- Name
  {8da6cd76-9ab6-41f1-afc5-8ab74b75ecc5}; !- HVAC Component

OS:Sizing:Zone,
  {e50be810-b2c0-4cb1-b0f2-d656d811497d}, !- Handle
  {8da6cd76-9ab6-41f1-afc5-8ab74b75ecc5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d197c91-99c8-4e0c-b480-4b19ec321c2c}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {8da6cd76-9ab6-41f1-afc5-8ab74b75ecc5}; !- Thermal Zone

OS:ThermalZone,
  {de7c36c3-1539-4620-af28-a4ee1a2422cf}, !- Handle
  TZ-Mult_Class_1_Pod_3_ZN_1_FLR_2,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4b97583-f0ff-4a4d-a2e1-3b5620a05cb1}, !- Zone Air Inlet Port List
  {148b6798-0835-4159-b9e6-f8a13f60c5fe}, !- Zone Air Exhaust Port List
  {324f1c68-8a3e-4403-971c-4eaba0a1e4f2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ccccec3-9812-485d-ab99-858524a63b48}, !- Handle
  Node 44,                                !- Name
  {324f1c68-8a3e-4403-971c-4eaba0a1e4f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {324f1c68-8a3e-4403-971c-4eaba0a1e4f2}, !- Handle
  {d48bb986-05f6-455f-9b85-5018e28c860a}, !- Name
  {de7c36c3-1539-4620-af28-a4ee1a2422cf}, !- Source Object
  11,                                     !- Outlet Port
  {7ccccec3-9812-485d-ab99-858524a63b48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4b97583-f0ff-4a4d-a2e1-3b5620a05cb1}, !- Handle
  {35abc13d-e7b7-40de-8fb5-ff07c1b66d64}, !- Name
  {de7c36c3-1539-4620-af28-a4ee1a2422cf}; !- HVAC Component

OS:PortList,
  {148b6798-0835-4159-b9e6-f8a13f60c5fe}, !- Handle
  {adfd0509-312e-4d1a-a145-c969e498c140}, !- Name
  {de7c36c3-1539-4620-af28-a4ee1a2422cf}; !- HVAC Component

OS:Sizing:Zone,
  {abfb66f2-3c9f-41ca-bcf4-e83f717ac8cc}, !- Handle
  {de7c36c3-1539-4620-af28-a4ee1a2422cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17ca3599-1776-402e-aa5a-9cbded99a988}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {de7c36c3-1539-4620-af28-a4ee1a2422cf}; !- Thermal Zone

OS:ThermalZone,
  {a23e123a-d24b-45d4-830f-4db50a0f40e8}, !- Handle
  TZ-Corner_Class_2_Pod_3_ZN_1_FLR_1,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {127db50c-25ce-457c-ad28-4f656da2b6e8}, !- Zone Air Inlet Port List
  {74d2cea7-59bf-4adb-8411-c2cd9b1a8861}, !- Zone Air Exhaust Port List
  {15219f50-72fb-4227-95b2-507ad22ac8e6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57a6da51-76e1-44f1-bb0b-5ad207492e40}, !- Handle
  Node 45,                                !- Name
  {15219f50-72fb-4227-95b2-507ad22ac8e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15219f50-72fb-4227-95b2-507ad22ac8e6}, !- Handle
  {1bd29297-ddb4-4882-a052-ab166eddaf65}, !- Name
  {a23e123a-d24b-45d4-830f-4db50a0f40e8}, !- Source Object
  11,                                     !- Outlet Port
  {57a6da51-76e1-44f1-bb0b-5ad207492e40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {127db50c-25ce-457c-ad28-4f656da2b6e8}, !- Handle
  {f746567d-4ca7-4665-82d5-cea7b27768d6}, !- Name
  {a23e123a-d24b-45d4-830f-4db50a0f40e8}; !- HVAC Component

OS:PortList,
  {74d2cea7-59bf-4adb-8411-c2cd9b1a8861}, !- Handle
  {ea6529a1-3992-479d-8a6e-c812a04ed72d}, !- Name
  {a23e123a-d24b-45d4-830f-4db50a0f40e8}; !- HVAC Component

OS:Sizing:Zone,
  {a7492687-d903-447d-9c1e-820693ba21fa}, !- Handle
  {a23e123a-d24b-45d4-830f-4db50a0f40e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2b7f335-f7b7-432a-94e4-ce5e09c50928}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {a23e123a-d24b-45d4-830f-4db50a0f40e8}; !- Thermal Zone

OS:ThermalZone,
  {3aa329b5-b540-4175-93bc-c39d7cd5dc2b}, !- Handle
  TZ-Corner_Class_2_Pod_3_ZN_1_FLR_2,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4ae071d-ad88-4824-8a9c-5ae339c77104}, !- Zone Air Inlet Port List
  {fc21226a-77a5-4c3e-b43f-f9607d6fc678}, !- Zone Air Exhaust Port List
  {82b5af43-85c2-46d3-b92b-135cabc11d83}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b6383d2-38f2-4285-8fd1-155747ff82b3}, !- Handle
  Node 46,                                !- Name
  {82b5af43-85c2-46d3-b92b-135cabc11d83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82b5af43-85c2-46d3-b92b-135cabc11d83}, !- Handle
  {29a535ff-e81f-4a9d-9193-0d387718d2ce}, !- Name
  {3aa329b5-b540-4175-93bc-c39d7cd5dc2b}, !- Source Object
  11,                                     !- Outlet Port
  {2b6383d2-38f2-4285-8fd1-155747ff82b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4ae071d-ad88-4824-8a9c-5ae339c77104}, !- Handle
  {a7b04aeb-ae79-4918-8081-ad6c51f409c3}, !- Name
  {3aa329b5-b540-4175-93bc-c39d7cd5dc2b}; !- HVAC Component

OS:PortList,
  {fc21226a-77a5-4c3e-b43f-f9607d6fc678}, !- Handle
  {a2e3e6bf-14a8-4adb-b403-be0a06c1152b}, !- Name
  {3aa329b5-b540-4175-93bc-c39d7cd5dc2b}; !- HVAC Component

OS:Sizing:Zone,
  {afd49db5-3ca2-43e6-addf-6798aab57b3c}, !- Handle
  {3aa329b5-b540-4175-93bc-c39d7cd5dc2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17100850-a209-4674-8d10-4da5e9c41a3a}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {3aa329b5-b540-4175-93bc-c39d7cd5dc2b}; !- Thermal Zone

OS:SpaceType,
  {05b553fe-6c22-4921-8324-7c516c72963c}, !- Handle
  SecondarySchool Office,                 !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3700293b-c86a-41bd-87a7-218d799d774f}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {3700293b-c86a-41bd-87a7-218d799d774f}, !- Handle
  SecondarySchool Office,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {d8b282d4-1dce-47a9-82bc-4dab23105fbe}, !- Handle
  SecondarySchool Lobby,                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d046d443-7b8c-4894-aeb6-0ae35f445413}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {d046d443-7b8c-4894-aeb6-0ae35f445413}, !- Handle
  SecondarySchool Lobby,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {db3daa1a-c0fd-4e0c-a447-312631139af5}, !- Handle
  SecondarySchool Gym,                    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {70cd8f25-45c2-4b6b-bca5-5a00efcd1035}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {70cd8f25-45c2-4b6b-bca5-5a00efcd1035}, !- Handle
  SecondarySchool Gym,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {b734713d-80ec-45a4-91bf-f23af92fb3ed}, !- Handle
  SecondarySchool Mechanical,             !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a6eb1313-91d2-4450-a3fa-986d23c94af6}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {a6eb1313-91d2-4450-a3fa-986d23c94af6}, !- Handle
  SecondarySchool Mechanical,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {11a9dfb8-b3cc-4f63-9ef1-88736a2ff33a}, !- Handle
  SecondarySchool Cafeteria,              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {228ad953-9b82-41ee-9d04-4d928aecc05b}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {228ad953-9b82-41ee-9d04-4d928aecc05b}, !- Handle
  SecondarySchool Cafeteria,              !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {3c2c9bf3-6852-4456-ac7a-ecf10a342639}, !- Handle
  SecondarySchool Kitchen,                !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {437d0173-cbd1-47be-a7e7-bde954d25d85}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {437d0173-cbd1-47be-a7e7-bde954d25d85}, !- Handle
  SecondarySchool Kitchen,                !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {bb27daaf-073c-4c11-b3d0-1bdd346b4e59}, !- Handle
  SecondarySchool Restroom,               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {56cd9005-3fad-4747-b686-d7129eed429c}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {56cd9005-3fad-4747-b686-d7129eed429c}, !- Handle
  SecondarySchool Restroom,               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {741a6d56-630f-4617-b7de-06f2490afcc7}, !- Handle
  SecondarySchool Auditorium,             !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3c4285f1-84f8-4a3d-ab1b-3bbab5bb320c}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {3c4285f1-84f8-4a3d-ab1b-3bbab5bb320c}, !- Handle
  SecondarySchool Auditorium,             !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {0470cc4e-eb57-47de-8d7f-9d4027e16b92}, !- Handle
  SecondarySchool Library,                !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {cf44149e-79aa-4ce0-b48c-da5493e927ba}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {cf44149e-79aa-4ce0-b48c-da5493e927ba}, !- Handle
  SecondarySchool Library,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {f81cba6e-f55f-464d-b4db-1425b2ca93b7}, !- Handle
  SecondarySchool Corridor,               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {80464b57-3b05-4aa7-94b0-9010ce0a69e2}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {80464b57-3b05-4aa7-94b0-9010ce0a69e2}, !- Handle
  SecondarySchool Corridor,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {3fbc61e2-5ba2-47f6-854e-20a037673eaa}, !- Handle
  SecondarySchool Classroom,              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {cb3854c6-e817-4be8-a30e-8daa0a5bf51f}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {cb3854c6-e817-4be8-a30e-8daa0a5bf51f}, !- Handle
  SecondarySchool Classroom,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {c73772b8-aa19-4b80-ab3c-a8d3178978d0}, !- Handle
  SecondarySchool ComputerRoom,           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {27d027f7-2a45-4c89-a187-5aae2be88f12}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  ComputerRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {27d027f7-2a45-4c89-a187-5aae2be88f12}, !- Handle
  SecondarySchool ComputerRoom,           !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SubSurface,
  {ab12c652-35bf-44f6-adfd-d61dc5ff3fb3}, !- Handle
  E0F1D7,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7108e9b3-9113-4e80-8484-67a79e52bb59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.964848810365, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.964848810365, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  35.050448810365, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  35.050448810365, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab12b351-15af-41f3-affd-d61fc5ff3fb1}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door2,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7108e9b3-9113-4e80-8484-67a79e52bb59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.937310775602, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.937310775602, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  17.022910775602, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  17.022910775602, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa12b331-13cf-41c3-afcd-d61fc5ff3fc2}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ed24a63b-d238-4411-8a0c-4df68b06e434}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.550785477926, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.550785477926, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.636385477926, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.636385477926, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa12b325-53cf-45c3-affd-d63fc5ff6ff2}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {19c26d09-32f2-4153-9a83-a3b2c868a89a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.398532467657, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.398532467657, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.312932467657, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.312932467657, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff12b324-43bf-45b1-aafd-d63fa5fa6af2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door1,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0964309f-440b-48ac-a9c8-a4074ced0b6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.013072523185, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.013072523185, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.927472523185, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.927472523185, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa12b114-43cf-41b5-aafd-d63fa5fc1af3}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door2,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0964309f-440b-48ac-a9c8-a4074ced0b6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.082313839171, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.082313839171, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  35.996713839171, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  35.996713839171, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb14b144-23cf-42e5-aecd-c21fa1fc1bf3}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_Door,   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {76b92120-f08f-45cf-a4e3-6045dd04ce13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 65.619022120667, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 65.619022120667, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 64.704622120667, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 64.704622120667, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc14b156-63ef-12e5-cfcd-c25fa5fc1ef2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door1,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b3ccb0a3-6522-43bb-87b1-1127ff5bdecf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.974093490326, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.974093490326, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  35.059693490326, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  35.059693490326, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab14b121-63ab-12e3-cccd-d21fa5fc1cf2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door2,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b3ccb0a3-6522-43bb-87b1-1127ff5bdecf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.894566160676, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.894566160676, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  16.980166160676, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  16.980166160676, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab14d125-65ab-13c3-cddd-d21fa5fc1fc4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fab90d7a-ceb6-411f-a5bb-7f7dd22730f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.56883084856, 9, 2.1336,               !- X,Y,Z Vertex 1 {m}
  9.56883084856, 9, 0,                    !- X,Y,Z Vertex 2 {m}
  8.65443084856, 9, 0,                    !- X,Y,Z Vertex 3 {m}
  8.65443084856, 9, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab14d321-35ac-53f3-cdcd-d21fa5fc1cc5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ddf66ed6-73c0-49e7-b1f7-666f16dfd08b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.406916852331, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.406916852331, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.321316852331, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.321316852331, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc14d322-33ad-23d3-cbcd-b21fa5fc1bc5}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door1,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7555e8ee-4f26-4654-b8bf-9c159dc1484b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.003699245889, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.003699245889, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.918099245889, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.918099245889, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc14c512-33df-21d1-cfcf-b11fa5fc1ff1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door2,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7555e8ee-4f26-4654-b8bf-9c159dc1484b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.059394395452, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.059394395452, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  35.973794395452, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  35.973794395452, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba22c512-22df-21a4-cdaf-b13da5fc1fd4}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_11_Door,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {1f50fcb9-d2a3-4744-8700-4c23971822b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.548016522461, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 24.548016522461, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 23.633616522461, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 23.633616522461, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd22d522-25da-51d4-cdfa-f13da5fa4fd4}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {51eaceca-cb04-4ede-87d4-385c4238a1e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.9288649688, 9, 2.1336,               !- X,Y,Z Vertex 1 {m}
  35.9288649688, 9, 0,                    !- X,Y,Z Vertex 2 {m}
  35.0144649688, 9, 0,                    !- X,Y,Z Vertex 3 {m}
  35.0144649688, 9, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd15d551-15fa-11f4-cffa-f12da5da4fd1}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door2,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {51eaceca-cb04-4ede-87d4-385c4238a1e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.909611938943, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.909611938943, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  16.995211938943, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  16.995211938943, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd15d545-44ff-12f2-fffa-f42da5da4aa4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {65ac08c9-82ba-4834-ad5d-b11bc0ec1685}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.53461630774, 9, 2.1336,               !- X,Y,Z Vertex 1 {m}
  9.53461630774, 9, 0,                    !- X,Y,Z Vertex 2 {m}
  8.62021630774, 9, 0,                    !- X,Y,Z Vertex 3 {m}
  8.62021630774, 9, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd15d545-44dd-12f2-fbda-f35da5da2bd4}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3ac8e141-a1e0-4962-924a-787a45aa360c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.460560414014, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.460560414014, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.374960414014, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.374960414014, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd15a555-54dd-15a2-fbaa-f43ca5da2ac4}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door1,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {54e0047d-bb34-4d61-ba05-9aea3d494dba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.046287185038, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.046287185038, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.960687185038, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.960687185038, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd15a444-54ae-15e2-fbea-e43ca5da2fc4}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door2,!- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {54e0047d-bb34-4d61-ba05-9aea3d494dba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.078713404626, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.078713404626, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  35.993113404626, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  35.993113404626, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd15a333-52fe-12e2-fefa-e46ca5df2fc5}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_Door,           !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d4db2695-c860-45da-940f-2ae7c9d96c5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.432569072681, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.432569072681, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.346969072681, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.346969072681, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa15a465-25fe-56e2-fefc-e46ca5ce2fc1}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {52eeee34-1919-4eec-abc4-9285a85be0dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.080590785063, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  12.080590785063, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  12.994990785063, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  12.994990785063, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa15e565-55fe-56c5-faac-e46fa5ce2fe2}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {52eeee34-1919-4eec-abc4-9285a85be0dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.077901800907, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  25.077901800907, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  25.992301800907, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  25.992301800907, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af15e545-54fa-51a5-ffac-f46fa5ce2fa1}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {719c62f3-08bf-4162-8824-54c1a06440fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.724173020125, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  5.724173020125, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  6.638573020125, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  6.638573020125, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af12e525-54ea-51e5-ffae-f42ea5ce2fa2}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {719c62f3-08bf-4162-8824-54c1a06440fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.14992173485, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  18.14992173485, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  19.06432173485, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  19.06432173485, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af14e445-54dd-41d5-ffde-f42ed5ce1fd3}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2b46bc89-e8f9-4905-afed-89ef2b8faaf9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 4.836663799402, 2.1336,             !- X,Y,Z Vertex 1 {m}
  24, 4.836663799402, 0,                  !- X,Y,Z Vertex 2 {m}
  24, 5.751063799402, 0,                  !- X,Y,Z Vertex 3 {m}
  24, 5.751063799402, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff22c445-52de-33e5-ffcc-f32ea5cf1fe4}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2b46bc89-e8f9-4905-afed-89ef2b8faaf9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 23.526112987155, 2.1336,            !- X,Y,Z Vertex 1 {m}
  24, 23.526112987155, 0,                 !- X,Y,Z Vertex 2 {m}
  24, 24.440512987155, 0,                 !- X,Y,Z Vertex 3 {m}
  24, 24.440512987155, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa22c233-23de-24e5-fdcc-f32ff3cf3fe3}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2_Door3,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2b46bc89-e8f9-4905-afed-89ef2b8faaf9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 42.724661090036, 2.1336,            !- X,Y,Z Vertex 1 {m}
  24, 42.724661090036, 0,                 !- X,Y,Z Vertex 2 {m}
  24, 43.639061090036, 0,                 !- X,Y,Z Vertex 3 {m}
  24, 43.639061090036, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa44c433-44ae-44f4-adca-f42af5df3de2}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_Door,       !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3e08178f-52af-43f0-9272-fda193992b8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 1.450055152782, 2.1336,             !- X,Y,Z Vertex 1 {m}
  24, 1.450055152782, 0,                  !- X,Y,Z Vertex 2 {m}
  24, 2.364455152782, 0,                  !- X,Y,Z Vertex 3 {m}
  24, 2.364455152782, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa44c255-55ae-55f5-abcb-b42af5df4be2}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3_Door1,     !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a4558bbe-3cff-4ed3-b0b1-33854c5d93b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.697551052816, 26, 2.1336,            !- X,Y,Z Vertex 1 {m}
  34.697551052816, 26, 0,                 !- X,Y,Z Vertex 2 {m}
  33.783151052816, 26, 0,                 !- X,Y,Z Vertex 3 {m}
  33.783151052816, 26, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa44d215-53de-53d5-adcd-b31af5df4dd2}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3_Door2,     !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a4558bbe-3cff-4ed3-b0b1-33854c5d93b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.001162625423, 26, 2.1336,            !- X,Y,Z Vertex 1 {m}
  21.001162625423, 26, 0,                 !- X,Y,Z Vertex 2 {m}
  20.086762625423, 26, 0,                 !- X,Y,Z Vertex 3 {m}
  20.086762625423, 26, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da43b215-33df-33e5-accd-b31cf5dc3de2}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3_Door3,     !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a4558bbe-3cff-4ed3-b0b1-33854c5d93b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.249245224883, 26, 2.1336,             !- X,Y,Z Vertex 1 {m}
  6.249245224883, 26, 0,                  !- X,Y,Z Vertex 2 {m}
  5.334845224883, 26, 0,                  !- X,Y,Z Vertex 3 {m}
  5.334845224883, 26, 2.1336;             !- X,Y,Z Vertex 4 {m}